# Value Chain — Industrial Solid-Fuel Package Boilers, Southeast Asia

Run ID: 2026-05-02-0842
Topic: Industrial use of solid-fuel package boilers (0.5–25 t/h steam; coal + biomass)
Geography: Indonesia, Malaysia, Thailand, Singapore (primary); Vietnam, Philippines (secondary)
Mode: sandbox (capability test)
Compiled: 2026-05-18 (resumed from checkpoint dated 2026-05-03)

---

## Reading note — corrections applied after deep research

Two corrections from deep-research passes apply to the artifact text below but were not merged back into the per-stage drafts. Synthesis users should apply these:

1. **Indonesia sugar mill count: 59, not 69.** Kemenperin (2023) reports 59 active *pabrik gula* (40 BUMN-affiliated under PT Sinergi Gula Nusantara + 19 private). The "69" figure in some vendor sources double-counts 11 refining factories (PGR) that process imported raw sugar but do not operate bagasse-fired boilers. With a 1.3-boiler/mill multiplier, Indonesia sugar contributes ~77 boilers to the SEA install base, not 138–345. (Kemenperin 2023; Badan Pangan Nasional Aug 2022; SGN Sustainability 2023; USDA FAS GAIN ID2023-0011)
2. **Indonesia construction-worker certification rate: 4.86% per LPJK Dec 2024 (426,071 / ~8.76M workers), not 7.4%.** The 7.4% / "CIDB" figure that appears in some sections traces back to a misattribution — CIDB is Malaysian; the Indonesian regulator is LPJK. The 2018 World Bank value of ~7% is a historical baseline; the current figure is 4.86%. SKK certification scope also does not cover Kemnaker K3 Pesawat Uap pressure-part boiler welders. (Ditjen Bina Konstruksi PUPR Dec 2024 LPJK registry)

A third refinement — lifecycle cost breakdown — applies cross-stage: fuel share is 65–80% (up to 90%) for purchased-fuel operators (coal-fired textile/F&B/ceramics) but collapses to 5–20% for self-generated biomass operators (palm oil and sugar mills running fiber/shell/bagasse). Emissions compliance is currently 2–5% of OPEX in SEA, rising to ~5–12% by 2035 under base-case carbon pricing — the 10–25% upper bound some industry sources cite is not evidenced for SEA policy. (US DOE BestPractices Steam; UNIDO Industrial Steam Systems 2018; IRENA 2012)

---


<!-- ============================================================ -->

## Stage 1: Fuel Suppliers

*Industrial solid-fuel package boilers — Southeast Asia*
*Research depth: WP Stage 1 / IMI value-chain reference*
*Last updated: 2026-05-02*

---

### Description

Fuel suppliers are the upstream actors who source, aggregate, process, transport, and sell the solid fuels — coal (sub-bituminous, lignite), biomass (EFB, PKS, rice husk, bagasse, sawdust, wood chips, pellets) — consumed in industrial package boilers in the textile, food and beverage, palm oil, rubber, paper and pulp, and chemicals sectors across Indonesia, Malaysia, Thailand, and Vietnam.

This stage spans a highly heterogeneous set of actors: listed coal mining conglomerates (Adaro, Bayan, PT Bukit Asam) operating at multi-million-tonne scale, specialist biomass aggregators (PT Prima Khatulistiwa Sinergi, Biomassa Energi Group), vertically integrated palm mills that self-generate their own EFB/PKS, wood-pellet manufacturers (BVN Biomass, Agrideco Vietnam), and smaller B2B spot traders supplying industrial customers under short-term contracts.

---

### Activities

1. **Coal sourcing and blending:** Indonesian traders source sub-bituminous coal from Kalimantan and Sumatra mines (ICI 4–ICI 2 grades, 4,200–5,800 kcal/kg GAR), blend grades to meet customer-specified calorific value bands (e.g., target 5,000 kcal/kg GAR for textile boiler), and manage domestic market obligation (DMO) allocation with the Ministry of Energy and Mineral Resources (MEMR) before sale.
2. **Biomass aggregation and drying:** EFB and PKS aggregators collect mill residues directly from palm oil processing facilities (typically at zero or near-zero feedstock cost), dry material from 60–70% raw moisture to 15–25% acceptable range, and consolidate volumes at regional stockpile points (e.g., PT Prima Khatulistiwa Sinergi's four Sumatra/Kalimantan stockpiles) for industrial-customer or export dispatch.
3. **Pelletizing and densification:** Wood-pellet manufacturers (predominantly Vietnam) procure sawdust, wood chips, and plantation forestry waste, run ring-die pellet mills to produce ISO 17225-2 compliant pellets (calorific value ~17–18 MJ/kg as-received), and dispatch finished product through dedicated port infrastructure to industrial buyers in Japan, South Korea, and to a smaller extent domestic SEA industrial users.
4. **Quality testing and certification:** Establish proximate/ultimate analysis (moisture, ash, volatile matter, fixed carbon, sulfur, chlorine) per customer or export specification; for PKS/EFB destined for Japanese FIT-regulated markets, certify Green Gold Label (GGL) or PEFC sustainability standards before shipment; for coal, reference ICI/HBA benchmark prices.
5. **Logistics coordination:** Arrange river-barge haul from inland mine/mill to coastal loading point (dominant for Indonesian coal and Kalimantan biomass), road trucking for shorter hauls (rice husk, bagasse), and sea freight to destination industrial cluster or export port; manage inventory buffers at staging stockyards to smooth seasonal feedstock availability gaps.

---

### Revenue Model

Per-tonne commodity sales on spot or short-term contract basis (30–90 days typical for industrial biomass; 3–12 months for coal under DMO-regulated agreements), with margin earned on the spread between aggregated feedstock acquisition cost and delivered price to the industrial customer; large coal miners also earn royalty-linked rents from Indonesian government HBA-priced supply.

---

### Cost Drivers

Primary costs: feedstock acquisition (zero for mill-residue EFB/PKS; market price for coal at mine gate); processing (drying, pelletizing, screening); river-barge and road logistics (dominant share of delivered cost — EFB delivered cost in Malaysia estimated at $25–45/dry tonne); inventory holding and quality-loss from moisture re-uptake in storage; sustainability certification fees (GGL for Japanese-market PKS); and Indonesian DMO compliance administration.

---

### Market Size

| Metric | Value | Year | Confidence | Sources |
|--------|-------|------|------------|---------|
| Indonesia total domestic coal consumption (all sectors) | ~250 Mt | 2023 | High | (1), (2) |
| Indonesia non-power industrial coal consumption (non-metals manufacturing) | 30–35 Mt | 2024 est. | Medium | (2), (3) |
| — of which non-metal industries (cement, textile, pulp/paper, fertiliser) | ~6–9% of total domestic = 15–22 Mt | 2024 | Medium | (1) |
| Indonesia biomass PKS + EFB + mesocarp fibre potential supply (palm residues) | ~20 Mt solid biomass/year | 2020–2023 range | Medium | (4) |
| Indonesia rice husk fuel potential | ~11 Mt/year (from ~55 Mt paddy production) | 2023 | Medium | (5), (6) |
| Malaysia EFB availability (annual) | 7–11 Mt/year (bone-dry basis) | 2023 | Medium | (7), (8) |
| Indonesia + Malaysia combined PKS production | >18 Mt/year | 2023 | Medium | (9) |
| Malaysia PKS FOB price (Sumatra, FIT-certified) | $105–134/t | Jan 2024 | High | (10) |
| Malaysia PKS FOB price (non-certified spot) | $70–133/t | 2023–2024 | Medium | (10), (11) |
| Vietnam wood pellet export volume | 4.6 Mt (2023); 6.03 Mt (2024) | 2023–2024 | High | (12), (13) |
| Vietnam wood pellet export value | $680M (2023); $805M (2024) | 2023–2024 | High | (12), (13) |
| Vietnam wood pellet FOB price | ~$110–165/t range (2023); avg $132.6/t H1 2024 | 2023–2024 | High | (14), (15) |
| Thailand industrial coal + lignite consumption (industrial/manufacturing sector) | ~11.2 Mt imported coal to industry | 2023 | Medium | (16) |
| Southeast Asia biomass market (broad — power + industrial) | $3.68B | 2023 | Low — Geography: APAC aggregate; country breakdown not available | (17) |
| ICI 4 coal price (4,200 kcal/kg GAR FOB Indonesia) | ~$47–64/t | 2024–2026 | High | (18), (19) |
| ICI 1 coal price (6,200 kcal/kg GAR FOB Indonesia) | ~$90–105/t | 2024–2026 | High | (18) |
| Newcastle 6,000 kcal/kg FOB benchmark | ~$125/t (end 2024); ~$160/t (2023 peak) | 2023–2024 | High | (20) |

**Data gaps:**
- Indonesia country-specific biomass-for-industry market value in USD — no single authoritative source found; HEESI 2023 PDF not machine-readable via current tooling. `Data gap — country-level industrial biomass market value requires MEMR/ESDM HEESI table access or ERIA Indonesia field data`.
- Malaysia industrial solid-fuel market in MYR/USD — SEDA and MITI 2023 statistics not publicly disaggregated by fuel type and end-use sector. `Data gap — country-level Malaysia industrial biomass consumed in boilers requires SEDA operational-plants database or MPOB/MITI field data`.
- Singapore solid-fuel industrial market — Singapore has minimal solid-fuel industrial use (highly electrified, predominantly gas); assumed negligible for this stage. Flagged `[ASSUMED-1]` below.
- Philippines data: readily available sources did not surface Philippines-specific industrial solid-fuel statistics.

---

### Current Players by Region

**Indonesia — Coal (large miners + domestic industrial traders):**
- **PT Bukit Asam (PTBA)** — State-owned miner, Tanjung Enim (South Sumatra); 2023 domestic sales 21.4 Mt, capped at $90/t for non-smelter industry under MEMR regulation; primary domestic coal supplier for industry (1)
- **PT Adaro Energy Indonesia (Alamtri Resources)** — Largest private miner by volume; 2023 revenue $6.5B, thermal coal production +7% YoY; serves domestic power and industry via DMO (21)
- **PT Bayan Resources** — Major Kalimantan miner, 2023 production 49.7 Mt, Indonesia domestic market ~22% of sales; serves industrial and power customers (22)
- **PT Kaltim Prima Coal (KPC)** — Bumi Resources subsidiary, East Kalimantan; 2023 production 53.5 Mt; B2B industrial and export customers across 13+ countries (23)
- **PT Kideco Jaya Agung** — Indika Energy subsidiary; >1 billion tonne reserves, serves 60+ customers in 13 countries including domestic industrial users (24)

**Indonesia — Biomass (EFB, PKS, wood chips):**
- **PT Prima Khatulistiwa Sinergi** (primasinergi.co.id) — Biomass aggregator with >10,000 t/month PKS capacity; operates 4 Sumatra/Kalimantan stockpiles; customers include cement, chemical, textile, food-processing plants and Japanese export markets (25)
- **Biomassa Energi Group** (biomassaenergi.com) — PKS and wood pellet trader, primarily export-oriented; Indonesia-based (26)
- **PT Biomass Fuel Indonesia** (biomassfuelindonesia.com) — Specialist biomass fuel aggregator; sourcing from palm mills in Sumatra and Kalimantan (27)
- **MBS / Mine Biomass Specialist** (minebiomass.com) — Specialist in PKS procurement, certification, and export from Sumatra (27)

*Note: Indonesian EFB/biomass aggregator market is fragmented; the above are named operators identified; market almost certainly contains 50+ smaller, non-web-visible intermediaries. Field interviews needed to complete market map.*

**Malaysia — Biomass (PKS, EFB, wood):**
- **Kyoto Oils & Grains (M) Sdn. Bhd.** (kyoto.my) — Established 2005; leading international trading house specializing in PKS and feed ingredients; has supplied 500,000 MT of PKS to European buyers (28)
- **Makmur Amanah Sejahtera (MAS)** (makmuramanah.co.id) — PKS exporter with certified supply, operations in Malaysia and Indonesia; publishes regular market guides (29)
- **PT/Malaysian palm mills (self-supply)** — Malaysia's 446 palm oil mills generate EFB and PKS in-situ; many larger mills are vertically integrated and self-consume as boiler fuel; no single dominant aggregator for domestic industrial supply identified. `Data gap — named domestic Malaysian industrial biomass aggregators for non-export markets need field validation`.

**Vietnam — Wood Pellets:**
- **Biomass Vietnam JSC (BVN)** (bvnbiomass.com) — 4 factories (Nghe An ×2, Hoa Binh, Quang Binh); total combined capacity ~550,000 t/year; primarily exports to Japan and South Korea (30)
- **Agrideco Vietnam Co., Ltd.** (agridecovietnam.com) — Wood pellet manufacturer and exporter; ISO-certified; production from sawdust/wood waste in multiple provinces (31)
- **Kagen Vietnam** (kagen.vn) — Wood pellet producer with certified product for export markets (32)
- Vietnam has approximately 80 enterprises engaged in wood pellet production and export (33). `⚠️ second source needed for count — single industry-association figure`

**Thailand — Biomass (bagasse, rice husk):**
- **Mitr Phol Sugar Corp., Ltd.** — Thailand's largest sugar group; owns multiple mills with bagasse co-generation for industrial steam; bagasse self-consumed within group (34)
- **Thai Roong Ruang Sugar Group** — Major sugar mill operator with bagasse-to-energy programs (34)
- **KTIS / Kaset Thai International Sugar Corp.** — Listed sugar producer, integrated bagasse energy use (34)
- *Rice husk aggregation:* Fragmented; typically sourced directly from rice mills by industrial operators. BECO (Biomass Electricity Company) has long-term supply agreements from rice mills affiliated with its holding company (35). Named standalone rice husk trading intermediaries not identified in open sources — `Data gap`.

---

### WH1: Fuel Price and Volatility Evidence

The following price series evidence is directly relevant to Working Hypothesis 1:

**Newcastle thermal coal (6,000 kcal/kg FOB):**
- 2020: ~$50–70/t
- 2021: Surged to ~$160/t by Q4 (post-La Niña supply disruptions, energy crisis) (20)
- 2022: Peaked above $400/t briefly (API2 CIF) following Russian supply disruptions; Newcastle sustained >$350/t mid-2022 (20)
- 2023: Corrected sharply; by mid-2023 stabilized ~$130–160/t (20)
- End 2024: ~$125/t (20)

**Indonesian Coal Index (ICI) — current spot prices (April 2026 reference, representative of 2025–2026 range):**
- ICI 1 (6,200 kcal GAR): $104.50/t FOB
- ICI 3 (5,500 kcal GAR): $84.50/t FOB
- ICI 4 (4,200 kcal GAR) / ICI 5 per coaltradeindo: $63.80/t; per investing.com, as of Feb 2026: ~$47.70/t for NAR 3,800 grade (18)(19)
- Indonesia HBA benchmark (Aug 2024): $115.29/t — down >$64/t from same period 2023 (3)

**Vietnam wood pellet FOB prices:**
- 2023 lows: ~$78–110/t (spot to Korea); long-term Japan contract: $145–165/t (14)(15)
- H1 2024 average: $132.6/t; Japan avg $146.3/t, Korea avg $104.3/t (15)
- 2025 (8 months): avg $145.6/t, up 9.1% vs 2024 (33)

**PKS FOB Indonesia (Argus/east-coast Sumatra):**
- FIT-certified: $105–134/t (Jan 2024) (10)
- Non-certified spot: dipped to $105/t early 2024 from $133/t mid-2023 (10)

**EFB delivered cost (Malaysia, green tonne):** ~$25–45/dry tonne based on supply-chain LCA studies (7)

### WH5: Fuel Quality Variability Evidence

**EFB (Empty Fruit Bunch) — typical composition:**
- Raw moisture: 60–70% (as-received from mill); dried to 15–25% for fuel use
- Net calorific value (dry basis): ~15–17 MJ/kg; as-received (60% moisture): ~6–8 MJ/kg
- Ash content: 7–9.4% (dry basis)
- Chlorine: 0.21–0.95 wt% — elevated, causes boiler corrosion concerns (36)
- Sulfur: ~0.04 wt% — low (36)

**Rice husk — typical composition:**
- Ash content: 15–20% — high; ash >75% silica, fusion temperature ~1,500°C (37)
- Causes sticky silica deposits, grate blockage in stoker boilers (37)
- Calorific value: ~14–15 MJ/kg (dry basis)

**PKS:**
- Calorific value: ~18–20 MJ/kg (dry basis)
- Chlorine: low; more favorable combustion characteristics than EFB
- Moisture: 12–20% as-received

**Coal (sub-bituminous, Indonesian ICI 4 grade):**
- Calorific value: 3,800–4,200 kcal/kg (15.9–17.6 MJ/kg) GAR
- Variability arises from blending; customer complaints when delivered grade falls below contracted specification (38)

---

### Preliminary Pain Points (this stage — fuel supplier's perspective)

1. **Feedstock seasonality and weather risk:** Biomass supply is highly seasonal; monsoon-driven wet seasons (Oct–Jan in Sumatra/Kalimantan) cause moisture spikes in stockpiled rice husk, EFB, and wood chips, forcing quality claims or contract renegotiation with industrial buyers who specified a moisture maximum. (Evidenced: ASEAN bioenergy logistics review notes "seasonality and unreliability of biomass supply" as a principal commercial barrier.) (39)

2. **Export-pull diverting domestic supply (Vietnam pellets):** ~94–96% of Vietnam's 6 Mt+ annual pellet output is absorbed by Japanese and South Korean FIT-program buyers paying long-term contract premiums ($145–165/t Japan vs. domestic industrial spot ~$80–100/t estimated), leaving domestic SEA industrial boiler operators unable to secure reliable pellet supply at competitive price — price-pull structural tension documented in Vietnam industry press. (12)(14)(33)

3. **Quality variability generating customer claims:** EFB as-received moisture varies between mills (60–70%) and by season; if aggregator drying is insufficient or storage exposure occurs, delivered moisture can exceed boiler operator's specification, causing combustion instability and triggering contract disputes. Documented moisture range issue specific to EFB biomass supply chains. (36)

4. **DMO regulatory friction (coal):** Indonesian coal suppliers must comply with the 25% Domestic Market Obligation and a domestic price cap ($70/t for DMO coal, rising to $90/t for industry under MEMR regulation) — a significant discount to export spot prices during high-market periods, compressing margins and creating incentive to minimize domestic sales volumes while remaining compliant. (3)(40)

5. **Indonesia EFB aggregation logistics cost:** EFB from remote Kalimantan/Sumatra mills requires river barge haulage before sea freight, adding $15–25/t in logistics cost per aggregator LCA studies, making delivered EFB only marginally competitive against coal in some industrial applications; aggregators face pressure to either locate closer to mills or absorb margin compression. (7)

6. **PKS sustainability certification friction:** Japan's April 2024 FIT mandate for GGL-certified PKS created a two-tier market — certified (premium, stable) vs. non-certified (spot, more volatile); Indonesian and Malaysian aggregators without certification infrastructure face exclusion from the highest-price export channel and must sell into lower-margin industrial spot markets. (10)(28)

7. **Silica fouling and ash-related customer claims from rice husk:** Rice husk's 15–20% silica-rich ash causes grate fouling and deposit formation in industrial boilers; suppliers of rice husk fuel face disputes when boiler performance degrades — particularly with operators who blended rice husk into coal-fire boilers not designed for high-silica fuel. (37)

8. **Smallholder aggregation friction:** Agricultural biomass feedstocks (rice husk, bagasse) are sourced from thousands of geographically dispersed smallholder farms and small mills; aggregation logistics and quality consistency across diverse micro-lots is costly; no centralized market platform or digital aggregation infrastructure identified in open sources for this market. (41)

---

### Sources for this stage

(1) Ember Energy, *Chasing Volume, Losing Value: The Cost of Coal Over-Expansion in Indonesia*, November 2025 — https://ember-energy.org/latest-insights/chasing-volume-losing-value-the-cost-of-coal-over-expansion-in-indonesia/indonesias-coal-sector-at-a-crossroads-as-output-s/

(2) ESDM/Argus (via Argus Media), Indonesia ESDM statement on non-power industrial coal demand projection 30–35 Mt for 2024 — reported via https://www.argusmedia.com/en/news-and-insights/latest-market-news/2525281-viewpoint-higher-dmo-to-limit-indonesian-coal-exports

(3) Statista / MEMR, Indonesia coal benchmark price HBA, August 2024 ($115.29/t) — https://www.statista.com/statistics/1091339/indonesia-coal-benchmark-price-per-ton/

(4) ScienceDirect / Indonesian oil palm biomass review — palm solid waste ~20 Mt (2017 base), EFB 22% of FFB — https://www.sciencedirect.com/article/pii/S1364032123000497

(5) ICSC / Indonesia rice husk fuel potential 11 Mt — https://www.sustainable-carbon.org/indonesia-uses-rice-husks-for-fuel-mixture-at-thermal-power-plants/

(6) Statista, Indonesia paddy production 2023 (~35 Mt) — https://www.statista.com/statistics/705594/production-of-paddy-in-indonesia/

(7) BioResources, *Supply chain analysis, delivered cost, and LCA of oil palm EFB for green chemical production in Malaysia* — EFB delivered cost $25–45/dry tonne, EFB 7–11 Mt/yr Malaysia — https://bioresources.cnr.ncsu.edu/resources/supply-chain-analysis-delivered-cost-and-life-cycle-assessment-of-oil-palm-empty-fruit-bunch-biomass-for-green-chemical-production-in-malaysia/

(8) MDPI Sustainability, *A Comprehensive Review on Biofuels from Oil Palm EFB* — Malaysia EFB availability 7–11 Mt/yr — https://www.mdpi.com/2071-1050/13/18/10210

(9) Verified Market Reports / Grand View Research, Indonesia + Malaysia PKS >18 Mt/year — https://www.verifiedmarketreports.com/product/biomass-fuel-pks-market/

(10) Argus Media, *Viewpoint: Market Eyes Asian PKS Price Dynamics in 2024* — PKS FOB Sumatra $105–134/t, Jan 2024 — https://www.argusmedia.com/en/news-and-insights/latest-market-news/2524318-viewpoint-market-eyes-asian-pks-price-dynamics-in-2024

(11) Makmur Amanah Sejahtera, PKS price range Malaysia $70–150/t FOB — https://makmuramanah.co.id/en/2025/07/02/palm-kernel-shell-top-5-export-countries/

(12) ASEM Connect Vietnam, *2023: Wood pellet export earned nearly $680 million USD* — 4.6 Mt, 2023 — https://asemconnectvietnam.gov.vn/default.aspx?ID1=2&ZID1=8&ID8=135680

(13) Vietnamnet, *Vietnam hits $1B milestone with wood pellets* — 2024: 6.03 Mt, $805M — https://vietnamnet.vn/en/vietnam-hits-1b-milestone-with-humble-wood-pellets-made-from-timber-scraps-2484286.html

(14) Vietnam.vn, *Export wood pellet prices fell deeply in H1 2023* — $78–145/t range, 2023 — https://www.vietnam.vn/en/gia-vien-nen-go-xuat-khau-giam-sau-trong-nua-dau-nam-2023/

(15) Vietnam Wood Pellet H1 2024 price data / Misa Group — avg $132.6/t — https://www.misagroup.com.vn/vietnams-wood-pellet-and-wood-chip-export-performance-in-the-first-half-of-2024/

(16) Thailand EPPO coal statistics (via Statista / Energy in Thailand data) — industrial sector 11,208 kt coal import consumption 2023 — https://www.statista.com/statistics/1268045/thailand-coal-and-lignite-consumption-by-sector/

(17) Grand View Research, *Southeast Asia Biomass Market* — $3.68B 2023 (⚠️ Geography mismatch — APAC/SEA aggregate, not country-specific) — https://www.grandviewresearch.com/industry-analysis/southeast-asia-biomass-market-report

(18) Coaltradeindo.com, Indonesian Coal Price April 2026 — ICI grades table — https://coaltradeindo.com/ici-coal-price/

(19) Investing.com, Coal ICI 4 Indonesian Coal Index Futures — Feb 2026 ~$47.70/t NAR 3,800 — https://www.investing.com/commodities/coal-ici-4-indonesian-coal-index-f-futures-historical-data

(20) IEA, *Coal Mid-Year Update July 2024 — Prices* — Newcastle price trend 2021–2024 — https://www.iea.org/reports/coal-mid-year-update-july-2024/prices

(21) Banktrack / Adaro Energy, 2023 revenue $6.5B, coal sales +7% — https://www.banktrack.org/company/adaro

(22) Indonesia Miner, Bayan Resources 2023 revenue $3.5B, production 49.7 Mt — https://indonesiaminer.com/news/detail/2024-01-31143049-bayan-resources-targets-usd-36-billion-revenue

(23) PT Kaltim Prima Coal website — 2023 production 53.5 Mt, 60+ customers — https://www.kpc.co.id/what-we-do/marketing/

(24) Kideco Jaya Agung, company overview — https://www.kideco.co.id/

(25) PT Prima Khatulistiwa Sinergi, company website — https://primasinergi.co.id/

(26) Biomassa Energi Group — https://biomassaenergi.com/

(27) PT Biomass Fuel Indonesia — https://biomassfuelindonesia.com/

(28) Kyoto Oils & Grains (M) Sdn. Bhd. — https://kyoto.my/

(29) Makmur Amanah Sejahtera, certified PKS supplier guide — https://makmuramanah.co.id/en/2025/08/09/certified-palm-kernel-shell-suppliers/

(30) BVN Biomass Vietnam JSC — https://www.bvnbiomass.com/home

(31) Agrideco Vietnam Co., Ltd. — https://agridecovietnam.com/wood-pellets/

(32) Kagen Vietnam wood pellets — https://kagen.vn/

(33) Vietnam Investment Review / Misa, Vietnam wood pellet 80 enterprises, 2025 export prices — https://www.misagroup.com.vn/vietnams-wood-pellet-production-and-export-performance-in-the-first-8-months-of-2025/

(34) BioEnergy Times, *Thailand turns to biomass from sugarcane waste* — Mitr Phol, Thai Roong Ruang — https://bioenergytimes.com/thailand-turns-to-biomass-from-sugarcane-waste-to-boost-power-supply-amid-gas-concerns/

(35) ADB Thailand Biomass Power Project — BECO rice husk supply — https://www.adb.org/sites/default/files/project-documents//41939-tha-seia.pdf

(36) MDPI Sustainability / IRA Jurnal, EFB biomass pellet proximate analysis — Cl 0.21–0.95%, S ~0.04%, ash 7–9.4%, moisture 60–70% raw — https://www.mdpi.com/2071-1050/13/18/10210

(37) Multiple sources incl. ScienceDirect / PMC, Rice husk ash 15–20% silica, fusion temp ~1,500°C, grate fouling issue — https://pmc.ncbi.nlm.nih.gov/articles/PMC8953080/

(38) Argus/Coalindo ICI methodology — specification-grade variances — https://www.argusmedia.com/en/methodology/key-commodity-prices/argus-coalindo-indonesian-coal-index-ici

(39) WIREs Energy and Environment, *Bioenergy updates and prospects for decarbonization in the ASEAN region*, 2024 — seasonality and logistics challenges — https://wires.onlinelibrary.wiley.com/doi/full/10.1002/wene.499

(40) Schinder Law Firm, Indonesia Domestic Market Obligation and Coal Price Cap — 25% DMO, $70/t cap — https://schinderlawfirm.com/blog/domestic-coal-market-obligation-and-temporary-export-ban/

(41) ASEAN Biomass Energy Strategy (2020–2030), seasonal availability and scattered farm locations as logistics barriers — https://asean.org/wp-content/uploads/2021/12/FAFD-53.-Biomass-Energy-Strategy-ASEAN-2020-2030-Final-Draft-210820.pdf

---

### Assumptions to validate

[ASSUMED-1]: Singapore has negligible industrial solid-fuel (coal/biomass) consumption in the focal boiler sectors — to validate: Ask Singapore EDB or Enterprise Singapore industrial energy team: "Do any textile, F&B, or chemicals manufacturers in Singapore operate solid-fuel package steam boilers, and if so, what fuels?"

[ASSUMED-2]: The majority of Indonesia EFB/PKS supply to domestic industrial (non-export) boiler operators is handled by palm oil mills self-supplying their own residues rather than via external aggregators — to validate: Ask palm oil mill operational manager in Riau or Kalimantan: "Do you sell your EFB or PKS to external industrial customers or consume internally, and what determines that split?"

[ASSUMED-3]: Long-term supply contracts (3–12 months) are the norm for industrial coal buyers in Indonesia and Thailand, with spot procurement used only to bridge volume gaps — to validate: Ask industrial fuel procurement manager at a textile or F&B company: "What is your typical coal or biomass supply contract duration, and how much of your annual volume is purchased spot?"

[ASSUMED-4]: Vietnam's domestic industrial wood pellet consumption is modest (estimated <5% of total production) given the strong export price pull from Japan/Korea — to validate: Ask Vietnam MOIT or Vietnam Timber and Forest Product Association (VIFORES): "What proportion of Vietnam's annual pellet production is consumed domestically in industrial boilers?"

[ASSUMED-5]: EFB delivered cost to industrial boiler operators in Malaysia (outside integrated palm mills) is in the $25–45/dry tonne range — to validate: Ask an EFB broker or Sabah/Sarawak palm mill operator: "What gate price or delivered price do you charge for EFB to external industrial customers, and how does that compare to PKS?"


<!-- ============================================================ -->

## Stage 2: Boiler OEMs / Package Boiler Manufacturers

### Description

Boiler OEMs in this context are companies that design, fabricate, type-test, and sell solid-fuel industrial package boilers — factory-assembled steam-generating units (skid-mounted or shipping-container-modular, 0.5–25 t/h steam equivalent) fired by coal, biomass (PKS, EFB, rice husk, bagasse, wood chips/pellets), or agricultural residues. They sell finished pressure-vessel-plus-ancillary packages to industrial end users in the food, palm oil, textile, rubber, paper, and chemical sectors. They go to market via direct sales teams, local agents/EPC sub-contractors, and in-region service subsidiaries.

---

### Activities

1. **Process and combustion design** — select grate technology (chain grate, reciprocating grate, step grate, FBC/CFB) and size combustion chamber and furnace for the specified fuel's CV, moisture, and ash characteristics; design superheater layout if required.
2. **Pressure-part fabrication** — manufacture steam drum, water/fire tubes, headers, and associated pressure parts under ASME Section I or local code equivalent (DOSH Malaysia, DIW/DOEB Thailand, Disnaker Indonesia, MOLISA Vietnam); perform radiography, hydrostatic test, and third-party stamp approval.
3. **Sub-assembly integration** — factory-fit refractory lining, insulation, fuel-feed system (chain conveyor, screw feeder, spreader stoker), fly-ash/bottom-ash extraction, ID/FD fans, basic instrumentation, and interconnecting piping to make a true package (pre-piped, pre-wired) before shipment.
4. **Country type-approval and certification** — register designs with relevant national pressure-vessel authority (Migas/Disnaker Indonesia; DOEB/DIW Thailand; DOSH Malaysia; MOLISA Vietnam); obtain statutory certificates required before commissioning at end-user site.
5. **Logistics and site commissioning** — ship factory-assembled package (container or break-bulk), supervise installation, cold and hot commissioning, first-fire, and steam-to-process handover; provide 12–24 months warranty service and spare-parts supply.
6. **Operator training and aftermarket** — train customer engineers on startup/shutdown procedures, combustion tuning, and ash-handling maintenance; supply proprietary spares (grate bars, refractory, fan impellers) through agent network.

---

### Revenue Model

One-time capex equipment sale per unit ($200K–$2M+ per package depending on capacity and technology tier) plus low-margin recurring warranty-period parts supply and optional extended-service contracts; Indian and Chinese OEMs primarily capture the equipment sale; European OEMs increasingly bundle long-term service agreements.

---

### Cost Drivers

Boiler-grade steel for pressure parts (SA-516, SA-210 tubes — typically 35–45% of ex-works cost); labor for fabrication and welding (significant for Indian/SEA local OEMs, lower for Chinese given scale); refractory material and lining labor; fuel-feed mechanism complexity (variable-speed grates and spreader-stokers for biomass add cost vs. coal chain grate); ID/FD fans and motors; third-party inspection and stamp costs per country; warranty reserves (higher for biomass units due to fuel variability); freight and import duties.

---

### Market Size

| Metric | Value | Year | Confidence | Sources |
|--------|-------|------|------------|---------|
| Global industrial boilers market (all fuels, all types) | $16.6B | 2024 | Medium | (1) |
| Global industrial boilers market CAGR | 3.6% | 2025–2033 | Medium | (1) |
| Asia Pacific share of global industrial boiler market | ~41% (~$6.8B) | 2024 | Medium | (1) |
| Indonesia HS 8402 steam-boiler imports (all types, incl. utility) | $737M | 2023 | High — customs data | (2) |
| Indonesia HS 8402 steam-boiler imports YoY growth | +58% vs. 2022 ($466M) | 2022–2023 | High — customs data | (2) |
| India total HS 8402 steam-boiler exports (all destinations, all types) | $181M | 2023 | High — customs data | (3) |
| India HS 8402 exports to Indonesia specifically | $7.58M (4.18% of India's total) | 2023 | High — customs data | (3) |
| China total HS 8402 steam-boiler exports (all destinations, all types) | $1.41B | 2023 | High — customs data | (4) |
| China HS 8402 exports to Indonesia (71% of Indonesia's $737M imports) | ~$527M | 2023 | High — customs data | (2) |
| Global biomass boiler market (standalone segment) | $10.4B | 2024 | Medium | (5) |
| Global biomass boiler market CAGR | 12.8% | 2025–2032 | Medium | (5) |
| BM GreenTech Berhad (Boilermech) total company revenue | MYR 440M (~$93M) | FY2024 (ended Mar 2024) | High — audited financials | (6) |

**Scope caveats:**
- Indonesia HS 8402 import figure ($737M) covers all steam boilers including large utility-scale; package solid-fuel sub-25 t/h subset is not separately reported in customs data. Geography mismatch — country-level market size for sub-25 t/h solid-fuel package boilers only is a data gap; no public source provides this breakdown.
- India and China HS 8402 export data includes all boiler types and all destinations globally, not SEA-specific or solid-fuel-specific. Geography mismatch — India's $181M covers 87+ countries; SEA-specific share requires trade database access beyond free sources.
- India accounts for 49% and China 24% of global HS 8402 exports (Oct 2023–Sep 2024) by shipment count; by value India's dominance in sub-25 t/h package tier is likely higher given Chinese dominance in larger utility units. (7)

**Data gap:** Country-level market size for sub-25 t/h solid-fuel package boilers in Indonesia, Malaysia, Thailand, and Vietnam individually requires either direct customs micro-data query (DGCI&S, China Customs) filtered by capacity class, or primary industry-association data from IBMA or CIBA. Neither was accessible in public free-tier sources during this research pass.

---

### Current Players by Region

**Indian OEMs (dominant in sub-25 t/h solid-fuel, SEA export market)**

- **Thermax Limited (TBWES)** — Market leader by installed base in SEA solid-fuel segment; >30 units to Thailand sugar industry alone; Q1 2024 deal with Malaysian agro-industrial group for 18-facility biomass boiler rollout; 140 units to SEA sugar industry total (B&H business); revenue INR 9,323 crore (~$1.12B) FY2024 (group, all segments); demonstrated capability for 150+ biomass fuel types. (8), (9)
- **ISGEC Heavy Engineering** — Mid-to-large range specialist; successfully commissioned three biomass boilers in Thailand (Dec 2021–Feb 2022) for GKBI/PTT/KTIS joint venture; group revenue INR 6,245 crore (~$750M) FY2024; exports to 92 countries. (10), (11)
- **Forbes Marshall / ForbesVyncke** — Medium-scale solid-fuel boilers; 50:50 JV with Vyncke (Belgium) since 2009 manufacturing at Chakan, Pune; particularly relevant for biomass with variable fuel capability; active India and SEA presence. (12)
- **Cethar Limited (formerly Cethar Vessels)** — Tiruchirappalli-based; CFBC and FBC boilers for industrial applications; documented exports to Malaysia; capacity range up to 350 MW (full range). (13)
- **Cheema Boilers Limited** — Mohali-based; biomass and solid-fuel focus; exports to 40+ countries; active in food, textile, and paper sectors. (14)

**Chinese OEMs (very competitive pricing, strong in Indonesia and Vietnam)**

- **Zhengzhou Boiler Group (ZBG)** — One of China's largest industrial boiler manufacturers; documented exports to Indonesia (paper mill, biomass) and Vietnam (paper mill, 4 t/h and 6 t/h biomass); DZL chain-grate package boiler (coal/biomass dual-fuel) is flagship product for SEA industrial market; ASME S/U stamps. (15)
- **Wuxi Zozen Boilers** — Annual production capacity 2,000 units; authorized agents in Singapore and other SEA markets; exports confirmed to Indonesia, Malaysia, Vietnam, Philippines; ASME certified. (16)
- **Taishan Group** — Annual turnover >$500M; documented biomass boiler projects in Thailand (palm fiber/EFB, 2009 onward), Malaysia, Indonesia, and Philippines; attended ASEAN Energy Week 2025. (17)
- **EPCB Boiler (Henan)** — Listed exhibitor at Boiler World SEA 2025; active in Thailand and SEA markets; competes on price. (18)
- **Shanghai T.S. Industrial / Hangzhou Fulton Thermal** — Both listed at Boiler World SEA 2025 Bangkok; smaller packages, mostly fire-tube and shell type. (18)

**European OEMs (premium tier, palm oil mill and biomass specialists)**

- **Vyncke NV (Belgium)** — 4th-generation family business; ~€200M revenue (2023); >4,400 global references; explicit palm oil industry specialist (EFB, palm fiber, PKS); offices in Malaysia and Thailand; manufacturing in Belgium, Czech Republic, China; primary vendor for high-efficiency palm oil mill biomass plants in SEA. (19), (20)
- **ForbesVyncke (India JV)** — 50:50 Vyncke/Forbes Marshall; Chakan, Pune factory; serves SEA market with Indian manufacturing cost base; particularly competitive in India-to-SEA export channel. (12)
- **Bosch Industriekessel (Germany)** — Former Loos brand; predominantly fire-tube/shell boilers; listed in Mordor competitive landscape; present in SEA through distributor network; not a primary solid-fuel biomass specialist at palm-oil scale. [ASSUMED-1]: Bosch Industriekessel's SEA solid-fuel package share is small relative to Indian/Chinese OEMs — to validate: ask SEA palm oil mill procurement managers which OEMs they shortlist for biomass boilers.
- **Justsen Energiteknik (Denmark)** — Biomass grate boiler specialist; smaller scale (1–15 MW); premium positioning; some SEA references in rice husk and wood waste applications. [ASSUMED-2]: Justsen has at least 3 references in SEA outside Malaysia/Indonesia — to validate: check Justsen reference list with regional distributor.

**Local SEA OEMs / fabricators**

- **BM GreenTech Berhad / Boilermech Sdn Bhd (Malaysia)** — Listed on Bursa Malaysia; ~50–60% market share of Malaysian biomass boiler market; ~25–30% in Indonesia (via PT Boilermech Manufacturing Indonesia, Surabaya facility); FY2024 revenue MYR 440M (~$93M); acquired by QL Resources (Oct 2024); DOSH certified; focused on palm oil mill biomass (EFB, PKS, fiber). (6), (21)
- **PT Basuki Pratama Engineering (Indonesia)** — Established 1981; first indigenous solid-fuel boiler manufacturer in Indonesia; chain-grate, FBC, and water-tube boilers; German engineering influence (historical LOOS license); government Disnaker certified; full range including emissions control (ESP, cyclone). (22)
- **PT Hamada Boiler Indo / Hamada Boiler (Japan-Indonesian)** — Japanese FBC specialist; 1–40 t/h FBC boilers; documented installations for Indonesian palm oil and food industries; serves niche where large OEMs do not compete on minimum order. (23)
- **PT Indira Dwi Mitra (Indonesia)** — Tangerang-based; 0.5–20 t/h fire-tube and water-tube biomass boilers; Disnaker fabrication license; serves palm oil, sugar, wood, and paper mills in Indonesia. (24)
- **Bangkok Industrial Boilers (BIB) (Thailand)** — Established 1988; 50+ years combined experience (as VPE boiler department); licensed and self-developed designs; biomass-to-energy focus; serves Thailand and SEA green-power market. (25)

**Note on Singapore and Vietnam:** Singapore has no significant indigenous solid-fuel boiler OEM production (small domestic industrial base; primarily a trading/distribution hub). Vietnam lacks a documented local solid-fuel package boiler OEM of regional scale — Chinese imports dominate; [ASSUMED-3]: Vietnamese fabrication of solid-fuel package boilers at sub-5 t/h scale occurs but is undocumented in available sources — to validate: check MOLISA pressure-vessel certification registry for locally registered manufacturers.

---

### Preliminary Pain Points (this stage)

- **Margin compression from Chinese competition.** Chinese OEMs (ZBG, Zozen, Taishan) price chain-grate coal/biomass packages at 20–35% below Indian OEM equivalents, forcing Indian OEMs to discount or differentiate on aftersales — a difficult proposition in capex-driven SEA procurement where purchase price dominates TCO calculations. (15), (16), (17)
- **Warranty cost exposure from fuel quality mismatch.** Biomass moisture variability (EFB up to 60–70%, requiring drying to 15–25% for efficient combustion) and non-standard CV cause combustion instability, accelerated refractory wear, and tube fouling; warranty claims that arise from operator using off-spec fuel are technically the customer's fault but commercially difficult to reject without damaging the relationship. (Stage 1 context; sourced from biomass boiler technical literature reviewed above)
- **Long sales cycles and capex-deferral risk.** Industrial capex decisions in SEA palm oil, textile, and food sectors are deferred during commodity price downturns (CPO price weakness, paddy price caps); typical order-to-delivery is 10–16 months for a custom package; OEMs carry engineering and fabrication pre-investment risk on letters of intent that may be cancelled. [ASSUMED-4]: OEM average sales cycle (first contact to PO) in SEA solid-fuel market is 9–18 months — to validate: interview sales directors at Thermax and Boilermech SEA divisions.
- **Tightening emissions standards forcing combustion redesign.** Malaysia (Emissions Reg 2014 update) and Indonesia (Permen LHK No. 15/2019 on industrial boilers) require ESP or baghouse for solid-fuel boilers >capacity threshold; Thailand's DEDE incentive program pushes higher efficiency. An ESP/baghouse adds $30K–$150K to a package and requires OEM to redesign flue-gas path and fan sizing, raising engineering cost per order. (26)
- **FX exposure for Indian and Chinese OEMs.** Contracts with SEA buyers are typically in USD but domestic costs are in INR or CNY; IDR, THB, MYR, and VND can depreciate significantly during currency stress events (e.g., IDR -15% during 2022 commodity cycle), eroding margin on contracts denominated in local currency or where payment delays create FX conversion losses. [ASSUMED-5]: Indian OEMs absorb most FX risk on SEA contracts rather than transferring to buyers — to validate: ask Thermax/ISGEC treasury teams about hedging practice for SEA contracts.
- **Thin aftermarket network in SEA.** Most Indian and Chinese OEMs rely on 1–2 regional agents rather than dedicated in-country service centers; grate bars, refractory bricks, and fan impellers are not stocked locally; emergency replacement lead times of 8–16 weeks are common, causing extended downtime for end users and warranty liability exposure for OEMs. [ASSUMED-6]: Average spare-parts emergency lead time from Indian OEMs to Indonesian/Thai customers is 6–12 weeks — to validate: interview palm oil mill maintenance managers in Sumatra or Johor.
- **Variable biomass fuel-feed and ash-handling design complexity.** Biomass fuels (EFB, rice husk, wood chips) vary in bulk density, particle size, and silica content — requiring more complex fuel-feed systems (live-bottom bins, variable-speed screw feeders, spreader-stokers) and high-silica refractory for rice husk applications; OEM design libraries built for coal do not transfer directly, requiring additional engineering effort per order. (Stage 1 context; sourced from EPCB technical literature above)
- **Increasing emissions-package integration burden.** As ESP and baghouse become effectively mandatory in Malaysia and Indonesia for new installations, OEMs must integrate a third-party air pollution control system into the package design; this creates coordination risk (interface between pressure parts supplier, ESP supplier, and civil contractor), extends commissioning timelines, and increases OEM liability if the integrated system fails to meet emissions targets. (26)

---

### Sources for this stage

(1) Grand View Research — Industrial Boiler Market, base year 2024, published 2025: https://www.grandviewresearch.com/industry-analysis/industrial-boilers-market

(2) TrendEconomy — Indonesia HS 8402 Imports and Exports 2012–2023 (UN Comtrade sourced): https://trendeconomy.com/data/h2/Indonesia/8402

(3) TrendEconomy — India HS 8402 Exports by Destination 2023 (UN Comtrade sourced): https://trendeconomy.com/data/h2/India/8402

(4) TrendEconomy — China HS 8402 Exports 2012–2023 (UN Comtrade sourced): https://trendeconomy.com/data/h2/China/8402

(5) Global Growth Insights — Biomass Boiler Market, 2024 base year: https://www.globalgrowthinsights.com/market-reports/biomass-boiler-market-100999

(6) Yahoo Finance / BM GreenTech Berhad FY2024 Earnings Release (full year ended 31 March 2024): https://finance.yahoo.com/news/bm-greentech-berhad-full-2024-015139923.html

(7) Volza / search-derived — India 49%, China 24%, South Korea 7% of global HS 8402 exports by shipment count, Oct 2023–Sep 2024: https://www.volza.com/p/boiler/export/export-from-india/hsn-code-8402/ (paywalled primary; cited as confirmed via web search summary)

(8) Thermax Thailand page and press release — >30 sugar units, B&H 140 SEA sugar units: https://www.thermaxglobal.com/thailand/

(9) ThaiPR / Thermax Boiler World SEA 2025 press release: https://www.thaipr.net/en/manufacturing_en/3668090

(10) Business Standard — ISGEC commissions biomass boilers Thailand for GKBI/PTT/KTIS, Feb 2022: https://www.business-standard.com/article/news-cm/isgec-heavy-commissions-biomass-boilers-in-thailand-122022200557_1.html

(11) ISGEC Wikipedia / revenue data: https://en.wikipedia.org/wiki/ISGEC

(12) Business Standard / ForbesVyncke JV Chakan facility: https://www.business-standard.com/article/companies/forbes-marshall-vyncke-jv-sets-up-facility-at-chakan-113121201068_1.html

(13) IndiaMart / ExportersIndia — Cethar Limited product range and Malaysia export: https://www.exportersindia.com/cethar-vessels-3713033/

(14) Cheema Boilers Limited About Us: https://cheemaboilers.com/about-us/

(15) ZBG Boiler — Industrial Package Boiler Manufacturers, DZL product page, Indonesia/Vietnam references: https://www.zbgboiler.com/Info/industrial-package-boiler-manufacturers.html

(16) ZOZEN Boiler — About and regional presence: https://en.zozen.com/about/

(17) Taishan Group — Project Case, ASEAN Energy Week 2025 press release: https://coalbiomassboiler.com/taishan-group-asean-energy-week-2025-thailand/

(18) Boiler World SEA 2025 — Exhibitor list summary (press coverage): https://www.thaipr.net/en/exhibition_en/3658824

(19) Vyncke Wikipedia: https://en.wikipedia.org/wiki/Vyncke

(20) Vyncke — Palm oil industry page and company overview: https://www.vyncke.com/industries/food-agri/palm-oil-refinery-industry/

(21) The Edge Malaysia — Boilermech market share 50–60% Malaysia, 25–30% Indonesia: https://theedgemalaysia.com/article/boilermech-sees-better-fy19-banking-bioenergy-water-treatment-segments

(22) PT Basuki Pratama Engineering — About Us: https://basuki.com/about/

(23) PT Hamada Boiler Indo — About Us, FBC specialist: https://www.hamadaboilerindo.com/about-us/

(24) PT Indira Dwi Mitra — Company profile (0.5–20 t/h, Disnaker license): https://idmboiler.co.id/profile/

(25) Bangkok Industrial Boilers (BIB) — Company history: https://www.bib.co.th/company/company-history/

(26) Coalition of boiler emissions regulatory context (Indonesia Permen LHK, Malaysia Reg 2014): https://coalbiomassboiler.com/environmental-emission-regulations-industrial-biomass-boiler/ and https://coalbiomassboiler.com/environmental-emission-regulations-industrial-coal-fired-boiler/

---

### Assumptions to validate

[ASSUMED-1]: Bosch Industriekessel's SEA solid-fuel package market share is small relative to Indian and Chinese OEMs.
- to validate: ask SEA palm oil mill or textile mill procurement managers which OEMs they shortlist for biomass boilers in the 2–15 t/h range.

[ASSUMED-2]: Justsen Energiteknik (Denmark) has at least 3 commissioned references in SEA (outside Malaysia/Indonesia) for rice husk or wood-waste boilers.
- to validate: request Justsen reference list from their Singapore or Bangkok distributor.

[ASSUMED-3]: Vietnamese small-scale solid-fuel package boiler fabrication (sub-5 t/h) occurs at local level but is not documented in public OEM lists.
- to validate: check MOLISA pressure-vessel certification registry (Cục An toàn lao động) for locally type-approved boiler manufacturers; alternatively interview Vietnamese palm oil or food processor on their boiler sourcing.

[ASSUMED-4]: OEM average sales cycle (first contact to signed PO) for a solid-fuel package boiler in the SEA industrial market is 9–18 months.
- to validate: interview sales directors at Thermax SEA, Boilermech, or Taishan SEA team on average sales cycle duration and capex decision timeline.

[ASSUMED-5]: Indian OEMs absorb most FX risk on SEA contracts (USD denomination, payment in IDR/THB creates mismatch), rather than transferring the risk to buyers via contractual clauses.
- to validate: ask Thermax or ISGEC treasury/commercial team about their standard payment terms (USD vs. local currency), advance payment percentage, and whether they use FX forward contracts for SEA deals.

[ASSUMED-6]: Average emergency spare-parts delivery time from an Indian or Chinese OEM to an end user in Sumatra or West Java is 6–12 weeks from PO placement.
- to validate: interview palm oil mill maintenance managers at Musim Mas, Wilmar, or IOI Group facilities in Sumatra or Johor on actual lead times experienced for boiler spare parts.


<!-- ============================================================ -->

## Stage 3: EPC / Installation & Commissioning Contractors

### Description

EPC / Installation & Commissioning Contractors receive factory-assembled package boilers from OEMs (Stage 2), build civil foundations, erect and integrate the boiler island, install balance-of-plant (BOP) systems (feedwater treatment, fuel handling and storage, ash handling, air pollution control, stack), and commission the complete steam system to hand-off to the operator. In the sub-25 t/h package boiler segment across SEA, this role is performed by three overlapping actor types: (1) local civil/mechanical erection contractors working as installer-subcontractors on behalf of the OEM; (2) specialized palm oil mill engineering firms acting as turnkey EPC for the whole mill build where the boiler is one line item; and (3) OEM-as-turnkey-EPC, where the boiler OEM (Vyncke, Thermax, Boilermech, PT Atmindo) absorbs the full EPCC scope and subcontracts civil works locally. Contract structure varies from supply-and-erect (OEM ships and erects only, no BOP) to lump-sum turnkey (LSTK / FIDIC Silver Book), where the contractor carries full cost and performance risk.

---

### Activities

1. **Civil works and foundation**: Soil investigation, reinforced-concrete boiler foundation, structural steel supports, access platforms, fuel silo/hopper plinths, ash bunker civils, stack base, feedwater plant building — typically 15–20% of total installed project cost.
2. **Mechanical erection and piping**: Setting and leveling the boiler pressure parts on foundation, field welding pressure-part connections (ASME Sec IX / AWS D1.1 certified welders required), installing steam header, PRDS, blowdown vessel, condensate return lines, connecting to the operator's process steam network.
3. **Balance-of-plant installation**: Fuel receiving, storage, conveying and feeding system (chain conveyors, screw feeders, live-bottom bins, augers); feedwater system (deaerator, economizer connections, HP feedwater pumps, makeup demineralizer or RO unit); forced-draft and induced-draft fans and associated ductwork.
4. **Air pollution control (APC) and emissions**: Installing mechanical multi-cyclone, baghouse, electrostatic precipitator (ESP), or wet scrubber per applicable APC package from OEM or third party; stack construction; in regulated jurisdictions (Malaysia DOSH, Thailand DOEB, Indonesia Kemnaker/Migas), installing continuous emissions monitoring systems (CEMS) for particulate, SO₂, NOₓ where required by operating permit.
5. **Commissioning, performance test, and handover**: Cold commissioning (hydrostatic pressure test, instrument loop checks), hot commissioning (steam blow, safety-valve lift test), performance acceptance test per contract (steam output at rated pressure, thermal efficiency, particulate/emissions compliance), operator training, submission of as-built drawings and O&M manuals, obtaining Certificate of Fitness / operating permit from DOSH / Disnaker / DOEB.

---

### Revenue Model

Fixed-price lump-sum turnkey contract, where the EPC earns gross margin on: (a) labor and civil works markup (primary margin source, typically 8–15% gross on labor/sub costs), (b) BOP equipment procurement markup (EPC procures BOP items such as fans, deaerators, conveyors not in the OEM supply; markup 10–20% over cost), and (c) project management overhead allocation; EPC scope typically represents 30–70% of total project cost, with the OEM-supplied boiler island accounting for the balance — for a 10 t/h coal/biomass package boiler install in Indonesia the total installed project cost (equipment + EPC) ranges from approximately $600,000–$1.5 million, of which EPC services (civil, erection, BOP, commissioning) account for an estimated $200,000–$700,000.

---

### Cost Drivers

Field labor (boilermaker and welder wages, site supervision, ASME-certified inspector fees), civil subcontractor fees (concrete, structural steel), BOP equipment cost (fans, deaerators, conveyors, water treatment units, ESP), project management and engineering overhead (typically 8–12% of contract value), site logistics and equipment mobilization, delay-liquidated-damages exposure under LSTK contracts, third-party inspection and certification fees (DOSH CF, Disnaker SIA, TÜV / Bureau Veritas pressure-vessel inspection), performance-test risk premium when fuel quality is uncontrolled.

---

### Market Size

| Metric | Value | Confidence | Sources |
|--------|-------|------------|---------|
| Indonesia process boiler & heating equipment market (equipment only, all fuels) | ~$54M (2024 projected from 2019 base of $45M at ~4% CAGR) | Medium | (1), (2) |
| Indonesia industrial boiler market (broader, includes power plant scale) | ~$1.06B (2023, power plant boilers) | Low — size conflation; includes utility-scale, not just package boilers | (3) |
| Malaysia total construction market (all sectors) | RM 150.2B (~$32B) across 11,980 projects in 2024 | High — CIDB government source | (4) |
| Asia Pacific industrial boiler market (all fuels, all sizes) | $5.99B (2024) growing to $8.75B by 2034 at 3.86% CAGR | Medium — APAC aggregate | (5) |
| Asia Pacific industrial biomass boiler market specifically | ~$2.5B (2023 estimate, 12.34% CAGR to 2032) | Low — single research firm, no government cross-validation | (6) |
| Indonesia biomass boiler sub-segment | $52.4M revenue (2024), projected $84.1M by 2030 | Medium — single source (Grand View Research) | (7) |
| Bottom-up EPC-services-only estimate (Indonesia + Malaysia + Thailand, sub-25 t/h solid fuel package boilers): see note below | ~$80M–$200M/yr (estimated) | Low — modeled; no direct source | [ASSUMED-1] |

**Data gap — country-level EPC services market sizing:**
No government statistics agency (BPS Indonesia, DOSM Malaysia, NSO Thailand) publishes a segment specifically for "industrial boiler installation and commissioning services." The bottom-up estimate ([ASSUMED-1]) is derived as follows: Indonesia process boiler equipment market ~$54M at ~4% CAGR implies roughly 200–400 new/replacement solid-fuel industrial boiler units per year across the SEA-5 countries (extrapolating from import data and market growth), at an average EPC services cost of $200,000–$700,000 per unit (based on palm oil mill CAPEX breakdowns showing installation and commissioning as $20,000–$60,000 for 1–3 TPH mini-mills scaling upward, and Southeast Asia installation costs of ~$4.5M for a 50 t/h gas-fired unit as upper bound), yielding a rough EPC services spend of $80M–$200M per year for the SEA-5 primary markets. This requires field validation.

Geography mismatch — APAC figures used as proxies where country-specific data unavailable; field validation needed.

---

### Current Players by Region

**Malaysia (primary):**
- **Modipalm Engineering Sdn Bhd** (subsidiary of CB Industrial Product / CBIP, listed Bursa Malaysia) — leading palm oil mill EPC specialist; >80 Modipalm Continuous Sterilisation mills built globally; turnkey EPC including boiler island, steam system, and biomass fuel handling for mills up to 120 t FFB/hr; operates in Indonesia, Papua New Guinea, West Africa, Central and South America. (1)
- **VIRIDIS Engineering Sdn Bhd** — full EPCC/EPC/EPCM for palm oil mills in Malaysia and SEA; scope includes boiler upgrades, new boiler installation, ESP installation, biomass power plant EPC; also trades as VIRIDIS Energy Solutions. (8)
- **Boilermech Sdn Bhd / PT Boilermech Manufacturing Indonesia** (BM Greentech Group) — OEM-as-EPC model; designs, manufactures, and self-installs bi-drum water tube biomass boilers; turnkey scope includes fuel treatment and handling, emission control, turbine integration; strong presence in Malaysia, Indonesia, Thailand. (9)
- **Mechmar Boilers Sdn Bhd** — Malaysian boiler OEM also offering installation and commissioning services for industrial steam applications. (10)
- **Maxtherm / Maxtwo Engineering and Services** — Malaysian industrial boiler installation and service firm operating alongside OEM supply chains. (10)

**Indonesia (primary):**
- **PT Atmindo Tbk (AMIN)** — publicly listed (IDX), oldest solid-fuel boiler company in Indonesia (founded 1926, boiler production since 1972); ASME S-Stamp and U-Stamp certified; provides turnkey EPC boiler projects for palm oil, rubber, sugar, and other industries; HQ in Deli Serdang, North Sumatra. (11)
- **PT Basuki Pratama Engineering** — first manufacturer of solid-fuel-fired boilers in Indonesia (est. 1981); provides EPC power plant and industrial boiler installation including electrostatic precipitators, cyclones, and scrubbers; Jakarta (Pulogadung Industrial Estate). (12)
- **PT Barata Indonesia (Persero)** — state-owned (SOE), Gresik; EPC capability for steam power plants (e.g., 2×25 MW NTB coal-fired plant); industrial EPC including boiler-related work for energy sector. (13)
- **PT Rekind E&C (formerly PT Recon Sarana Utama, subsidiary of PT Rekayasa Industri / Rekind)** — specialized in piping, civil, mechanical, and tank EPC; handles balance-of-plant scope for industrial plants including boiler-related systems; formally rebranded 2025. (14)
- **PT Krakatau Engineering** — EPC contractor for steel, industry, energy, oil and gas, and infrastructure; handles industrial plant EPC including energy plant works; subsidiary of Krakatau Steel group. (15)

**Thailand (primary):**
- **Bangkok Industrial Boilers Co., Ltd. (BIB)** — Thai OEM-EPC with 50+ years of experience; 500+ staff; delivers complete EPC turnkey projects for biomass-to-energy and waste-to-energy boiler plants; provides construction, installation, commissioning, and testing services; Samut Prakarn. (16)
- **Getabec Public Company Limited (GTB, listed SET)** — Thai boiler OEM providing turnkey EPC for conventional islands/steam generation plants; installation, erection, commissioning, repair and maintenance services; serves food, beverage, textile, automotive, pharmaceutical, and petrochemical industries. (17)
- **TTCL Public Company Limited / TTCL Vietnam Corporation** — Thai EPC contractor with EPCC turnkey experience for industrial and process plants including waste-to-energy; active in Vietnam EPC market. (18)
- **Sino-Thai Engineering & Construction (STECON)** — leading Thai heavy EPC contractor (est. 1962); class-1 rated; covers industrial plant construction including mechanical works; not a boiler specialist but executes industrial plant EPC that includes boiler installations. (19)
- **Euro-Thai Engineering** — specialized in industrial steam boilers, thermal oil heaters, and biomass boilers; installation and commissioning services for Thai industrial customers. (20)

**Vietnam and Philippines (secondary):**
- **PECC2 (Power Engineering Consulting Joint Stock Company 2)** — Vietnamese state-linked EPC; contracted as general EPC for Hau Giang 20 MW biomass (rice husk) power project (commissioning targeted end-2024). (21)
- **Cimech Boiler** — Philippines; 100% Filipino-owned; ASME BPVC and PSME code compliance; EPC from design to commissioning for industrial steam boilers. (22)
- **Enertech System Industries Inc.** — Philippines; first ASME-accredited purely Filipino boiler company; installation and commissioning for industrial boilers. (22)

**Cross-border OEM-EPC acting as installer (present across multiple SEA markets):**
- **Vyncke NV** (Belgium) — presence in Malaysia and Thailand; complete energy plant design, engineering, manufacturing, installation, and commissioning for biomass boilers using palm oil waste, rice husk, wood chips; offers full turnkey. (23)
- **Thermax Limited (India)** — turnkey EPC for biomass captive power plants; >85 plants / >2,400 MW on EPC basis; active in Thailand (>30 units to sugar industry) and Indonesia (50-year association). (24)

---

### Preliminary Pain Points (this stage)

- **Design-build interface coordination friction**: The EPC receives a factory-assembled boiler from the OEM, but the OEM's control logic, BOP mounting points, and burner management system design assumptions may not match the site conditions or the operator's process steam header parameters — rework at interface connections discovered only during commissioning causes schedule and cost overruns. (Grounded in EPC contract structure literature; [ASSUMED-2] on severity and frequency)
- **Shortage of ASME-certified welders and boilermakers at site**: Indonesia and Malaysia have thin pools of ASME Section IX qualified welders outside major industrial hubs (Jakarta, Surabaya, Johor Bahru); remote palm oil mill sites in Kalimantan or Sabah can require mobilization of certified welders from peninsular Malaysia or Java, inflating labor cost 20–40% and extending schedules. (27)
- **Permitting and certification cycle delays**: In Indonesia, obtaining Surat Ijin Operasi (SIO) from Disnaker for pressure vessels and boiler operators (Permenaker No. 01/MEN/1988; Kelas I for >10 t capacity) can add 4–12 weeks post-commissioning; in Malaysia, DOSH Certificate of Fitness (CF) renewal and initial inspection requires scheduling with DOSH-accredited third-party inspectors (TÜV Rheinland, Bureau Veritas) with lead times of 4–8 weeks; in Thailand, DOEB inspection adds similar cycle time. (25), (26)
- **Performance-test risk from off-spec fuel**: EPC LSTK contracts typically specify acceptance-test conditions tied to a fuel specification (calorific value, moisture, ash content); when the operator supplies biomass (EFB at 60–70% raw moisture or rice husk with high silica) that deviates from the design spec, the boiler may fail to reach rated output — triggering a three-way warranty dispute between OEM (who warrants boiler at spec fuel), EPC (who commissioned at as-delivered fuel), and operator (who wants guaranteed steam output). No common contractual mechanism exists to pre-allocate this fuel-quality risk in SEA palm oil mill contracts. [ASSUMED-3]
- **Currency mismatch on BOP equipment procurement**: EPC contracts in Indonesia are denominated in IDR; BOP equipment (fans, water treatment membranes, ESP plates) often procured from international or Chinese suppliers priced in USD. A 10% IDR/USD depreciation event (IDR depreciated ~6% vs USD in H2 2023) erodes the EPC's thin margin on equipment procurement without a contractual FX adjustment clause, which is rare in SME-scale industrial EPC contracts. [ASSUMED-4]
- **Civil works delays cascading into commissioning slip**: Foundation work is on the critical path; concrete cure time (28 days minimum) is non-compressible; site-access, soil condition surprises (peat soil in Kalimantan, coastal soft ground in Malaysia), and late operator decisions on piping routing have repeatedly caused commissioning slips in palm oil mill new-build timelines. [ASSUMED-5]
- **Aftermarket warranty ambiguity**: Once the boiler is handed over, warranty claims (refractory failure, tube erosion, grate wear) sit at the boundary between OEM warranty and EPC installation workmanship; operators frequently push the EPC as the first point of contact because the OEM is often offshore (China, India, Belgium), creating cash-flow drag on the EPC while warranty responsibility is negotiated. [ASSUMED-6]
- **Rising APC integration complexity with tightening emission standards**: Malaysia's Environmental Quality (Clean Air) Regulations 2014 tighten particulate and SO₂ limits; Indonesia MENLHK Permen 15/2019 sets plant-type-specific emission standards; Thailand's National Environmental Quality Act mandates compliance with stack emission limits. Integrating ESP or baghouse systems from a third-party supplier not specified by the OEM requires additional engineering effort and extends commissioning; a baghouse or ESP sized for the OEM's boiler flue gas volume must be confirmed by the EPC after on-site commissioning tests, not at the design stage. (25), (26)

---

### Sources for this stage

(1) CB Industrial Product Holding Berhad / Modipalm Engineering company profile — https://cbip.com.my/ and http://www.modipalm.com.my/main/index.php/about-us/company-profile
(2) TechSci Research / ResearchAndMarkets — Indonesia Process Boiler and Heating Equipment Market, 2019–2024 projection at ~$54M — https://www.techsciresearch.com/news/4120-steam-boilers-to-lead-indonesia-process-boiler-and-heating-equipment-through-2024.html and https://www.businesswire.com/news/home/20191021005658/en/Indonesias-54M-Process-Boiler-Heating-Equipment-Market-2014-to-2024---ResearchAndMarkets.com
(3) DataBridge Market Research — Indonesia Power Plant Boiler Market $1.06B (2023) — https://www.databridgemarketresearch.com/nucleus/indonesia-power-plant-boiler-market
(4) CIDB Malaysia — Malaysia construction sector 2024 RM150.2B — https://www.cidb.gov.my/eng/malaysias-construction-sector-reaches-new-heights-in-2024/
(5) Towards Chemistry & Materials / Market Data Forecast — Asia Pacific industrial boiler market $5.99B (2024), CAGR 3.86% — https://www.towardschemandmaterials.com/insights/industrial-boiler-market and https://www.marketdataforecast.com/market-reports/asia-pacific-boiler-market
(6) Inkwood Research — Asia-Pacific Industrial Biomass Boiler Market Forecast 2023–2032, 12.34% CAGR — https://inkwoodresearch.com/reports/asia-pacific-industrial-biomass-boiler-market/
(7) Grand View Research — Indonesia biomass boilers market $52.4M (2024), $84.1M by 2030 — https://www.grandviewresearch.com/horizon/outlook/biomass-boilers-market/indonesia
(8) VIRIDIS Engineering Sdn Bhd — Palm oil mill EPC services — https://www.viridis-engineering.com/solutions/palm-oil/palm-oil-mills/
(9) BM Greentech Group (Boilermech) — About and product pages — https://www.boilermech.com/about.html
(10) Mechmar Boilers Sdn Bhd — https://www.mechmar.com.my/ ; Maxtherm — https://www.maxtherm.com.my/
(11) PT Atmindo Tbk — About page — https://www.atmindoboiler.com/about
(12) PT Basuki Pratama Engineering — About and boiler pages — https://basuki.com/ and https://basuki.com/technology/boiler/
(13) PT Barata Indonesia — EPC and Energy pages — https://www.barata.id/en/field-of-businness/epc/ and https://www.barata.id/en/4448-2/
(14) PT Rekind E&C / PT Rekayasa Industri — https://recon.co.id/ and https://rekayasaengineering.co.id/2025/04/14/recon-resmi-bertransformasi-menjadi-rekind-ec-perkuat-posisi-sebagai-penerus-bisnis-epc-rekind/
(15) PT Krakatau Engineering — https://www.krakataueng.co.id/
(16) Bangkok Industrial Boilers (BIB) — Services — https://www.bib.co.th/services/
(17) Getabec Public Company Limited — Who We Are and services — https://getabecboiler.com/who-we-are/
(18) TTCL / TTCL Vietnam — Valmet press release — https://www.valmet.com/media/news/press-releases/2022/valmet-to-supply-a-waste-to-energy-boiler-to-thang-long-energy-environment-joint-stock-company-in-vietnam/
(19) Sino-Thai Engineering & Construction (STECON) — Engineering and Construction — https://www.stecongroup.co.th/en/our-businesses/engineering-and-construction-business
(20) Euro-Thai Engineering — http://www.eurothaiengineering.com/euro-thaiengineering%20,steam%20boiler%20,hot%20water%20boiler%20,thermal%20oil%20,steam%20generator%20,biomass%20fuel_019.htm
(21) Vietnam Energy Journal — Hau Giang Biomass EPC (PECC2) — https://vietnamenergy.vn/signing-epc-contract-for-hau-giang-biomass-power-project-28989.html
(22) Cimech Boiler Philippines / Enertech System Industries Inc. — https://www.cimechboiler.com/ and https://enertech.com.ph/
(23) Vyncke NV — Company and solutions — https://www.vyncke.com/ and https://www.vyncke.com/our-solutions/our-solution-range/
(24) Thermax Limited — Thailand and Indonesia pages — https://www.thermaxglobal.com/thailand/ and https://www.thermaxglobal.com/power_epc/
(25) TÜV Rheinland Malaysia — DOSH boiler and pressure vessel certification — https://www.tuv.com/malaysia/en/asme-boiler-and-pressure-vessel-inspection.html
(26) TÜV Rheinland Indonesia — ASME boiler and pressure vessel inspection — https://www.tuv.com/indonesia/en/asme-boiler-and-pressure-vessel-inspection.html
(27) Kemppi global welder shortage analysis — https://www.kemppi.com/en/blogs/global-welder-shortage-viewpoints-from-three-continents ; TWI South East Asia certification services — https://www.twi-global.com/locations/south-east-asia
(28) Vortech Global — Palm oil mill CAPEX breakdown for Indonesia (1–3 TPH: installation and commissioning $20k–$60k, buildings and civil $40k–$150k) — https://www.vortechglobal.com/what-is-the-cost-of-establishing-a-small-palm-oil-mill-in-indonesia/
(29) coalbiomassboiler.com — Total installed cost breakdown (civil works 15–20%, auxiliaries 40–50%, commissioning 5–10%; SEA 50 t/h gas boiler installed cost $4.5M) — https://coalbiomassboiler.com/power-plant-boiler-total-installed-cost/

---

### Assumptions to validate

[ASSUMED-1]: SEA-5 EPC services market for sub-25 t/h solid-fuel package boiler installation is estimated at $80M–$200M/yr based on a bottom-up model (estimated 200–400 new/replacement units × $200k–$700k average EPC service cost per unit).
- to validate: Ask 3–5 active EPC contractors in Malaysia and Indonesia how many boiler installation projects they complete annually and average contract value for the EPC services scope (excluding the boiler itself); cross-check with CBIP/Boilermech investor disclosures on installation revenue.

[ASSUMED-2]: Design-build interface rework (OEM control logic vs. site conditions) is reported as a top-5 pain point by EPC project managers.
- to validate: In field interviews with project managers at Boilermech, PT Atmindo, or VIRIDIS Engineering, ask: "On your last 3 biomass boiler installation projects, what caused the most significant schedule deviation during commissioning — was it interface issues with the OEM's delivered unit, site civil delays, or operator-side process integration problems?"

[ASSUMED-3]: No standardized contractual mechanism exists in SEA palm oil mill EPC contracts to pre-allocate fuel-quality performance risk between OEM warranty and EPC commissioning liability.
- to validate: Review 2–3 actual EPC contract templates used by Modipalm/VIRIDIS/Boilermech for palm oil mill boiler installations; specifically look for fuel specification schedule and performance-test correction-factor clauses; ask EPC commercial managers whether they have seen warranty disputes triggered by off-spec EFB or rice husk.

[ASSUMED-4]: Small-to-mid-size EPC contractors operating in Indonesia (IDR-denominated contracts, USD-priced BOP equipment) lack FX adjustment clauses and absorb currency depreciation risk on BOP procurement.
- to validate: Ask EPC procurement managers at PT Basuki Pratama or PT Atmindo whether their standard industrial boiler installation contracts include FX adjustment provisions; ask what fraction of BOP equipment (fans, water treatment, ESP) is sourced domestically vs. imported and priced in USD.

[ASSUMED-5]: Civil works delays (foundation, concrete cure, soil conditions) are reported as a leading cause of commissioning slips in palm oil mill boiler installation projects in Kalimantan and Sabah.
- to validate: Ask project managers at Modipalm Engineering or VIRIDIS Engineering for their average schedule variance (planned vs. actual commissioning date) on Kalimantan or Sabah projects versus Peninsular Malaysia projects; ask whether peat soil or access-road conditions were identified as contributing factors.

[ASSUMED-6]: Post-handover warranty disputes between OEM, EPC, and operator are common enough to affect EPC cash flow materially (i.e., >30-day delays in final payment release).
- to validate: Ask EPC accounts managers at Boilermech or PT Atmindo: "What percentage of your boiler installation projects in the past 3 years had final payment delayed by more than 60 days due to unresolved warranty or performance claims? What was the primary dispute — refractory, tube erosion, or emissions performance?"


<!-- ============================================================ -->

## Stage 4: Industrial End Users / Operators

*Industrial solid-fuel package boilers — Southeast Asia*
*Research depth: WP Stage 1 / IMI value-chain reference*
*Last updated: 2026-05-03*

---

### Description

Industrial end users are the manufacturing firms that own, operate, and maintain solid-fuel package boilers (0.5–25 t/h steam capacity) as utility infrastructure embedded in their primary production process. They are not in the boiler business; they are in the palm oil, textile, food & beverage, rubber, paper, or chemicals business — and a functioning boiler is a non-negotiable cost input. This stage is the **pain locus** for all five working hypotheses: fuel cost volatility (WH1), reliability (WH2), emissions compliance (WH3), operator scarcity (WH4), and fuel quality variability (WH5).

Sectors in scope: palm oil milling (CPO and PKO), rubber processing (RSS, STR, latex concentrate, block rubber), textile wet processing (dyeing, finishing), food and beverage manufacturing (sugar milling, dairy, instant noodles, edible oil refining, beverage), paper and pulp (kraft, recycled fiber, tissue), and small-scale chemical/pharmaceutical manufacturing. Primary geographies: Indonesia, Malaysia, Thailand; secondary: Singapore, Vietnam.

---

### Activities

1. **Process steam generation and supply:** Operate solid-fuel package boilers at rated pressure (typically 10–21 bar) and temperature to generate saturated or superheated steam consumed directly in industrial processes — sterilization of fresh fruit bunches (FFB) at palm oil mills (requires ~450–600 kg steam/t FFB); dyeing baths and stenter heating at textile mills; evaporators and crystallizers at sugar mills; dryers and autoclaves at food processing plants; pulp digesters and drying cylinders at paper mills. Steam supply is the critical-path utility: if the boiler is down, the production line stops. (1), (2), (3)

2. **Fuel procurement and inventory management:** Source, receive, store, and quality-test solid fuels — coal (ICI 3/4 grade sub-bituminous or lignite), palm fiber and PKS (self-generated at integrated palm mills), EFB (external or self-generated), rice husk, bagasse, or wood chips — managing supplier contracts, deliveries, stockpile inventory, and moisture/CV quality checks against operating specifications. Many non-palm-mill operators are net fuel buyers dependent on third-party suppliers (textile, food, paper), whereas palm oil mills are nominally fuel-self-sufficient from mill residues (fiber, PKS) but may supplement with additional EFB or coal. (1), (4), (5)

3. **Boiler operations and maintenance:** Staff each shift with a certified boiler operator (Indonesia: Kemnaker Kelas I or II per Permenaker No. 01/MEN/1988; Malaysia: DOSH-licensed steam engineer; Thailand: DIW boiler permit requirements), execute daily startup/shutdown, combustion tuning, blowdown, sootblowing, water quality testing and chemical dosing, ash extraction and handling, and periodic preventive maintenance (tube inspection, refractory patching, grate bar replacement, fan impeller wear checks, safety valve testing). Annual statutory inspections and Certificate of Fitness renewal (Malaysia DOSH, Indonesia Disnaker SIO, Thailand DOEB) add mandatory maintenance windows. (6), (7), (8)

4. **Ash and emissions management:** Handle bottom ash and fly ash from solid-fuel combustion — typically 3–15% of fuel input by weight — through ash conveyors, hoppers, and disposal or re-use; operate cyclone, electrostatic precipitator (ESP), or baghouse to meet stack emissions limits; where mandated (Indonesia PermenLHK No. P.15/2019; Malaysia Environmental Quality Clean Air Regulations 2014; Thailand National Environmental Quality Act), install and calibrate CEMS for PM, SO₂, and NOₓ monitoring; submit periodic compliance reports to regulator. (9), (10), (11)

5. **Capex investment and replacement cycle:** Fund boiler capex (typically $200K–$2M+ per unit), balance-of-plant installation ($200K–$700K in EPC costs), and periodic major overhauls; manage asset lifespan (typically 15–25 years), deciding whether to repair aging boilers (refractory relining, tube bundle replacement: $30K–$150K) or replace; access financing through own balance sheet, bank loans, or in some cases government-linked energy efficiency incentives (Malaysia GreenTech financing, Thailand ESCO Fund, Indonesia ESDM programs). (12), (13)

---

### Revenue Model

End users do not sell steam; they sell their primary product. Revenue is earned from: CPO and PKO production (palm oil mills, priced at CPO spot ~$750–900/t in 2024); textiles (finished fabric export, typically priced per meter/yard with competitive international pricing); rubber products (RSS/STR, latex concentrate, or gloves, priced at natural rubber benchmarks); food and beverage products (domestic and export, branded or commodity); pulp and paper products (kraft pulp ~$600–750/t, tissue and printing paper, packaging board). The boiler is an infrastructure cost center, not a revenue generator — but steam shortfall directly reduces product throughput and revenue.

---

### Cost Drivers

For end users, solid-fuel boiler operating costs break down as: **fuel (60–70% of lifecycle cost)** — the dominant driver, highly exposed to coal price volatility (Newcastle FOB $50–$400+/t during 2020–2022) or biomass procurement cost ($25–60/dry tonne for EFB/PKS in Malaysia/Indonesia); **maintenance and parts (10–15% of annual OPEX)** — including grate bars ($5K–$30K per replacement set), refractory lining ($20K–$80K full reline), water treatment chemicals (continuous cost), and emergency repair labor; **labor (8–12%)** — certified boiler operators with Kemnaker/DOSH/DIW credentials, typically 2–4 operators per boiler at 24/7 shift rotation; **emissions compliance (5–8% baseline, projected 10–25% by 2035)** — ESP/baghouse capital and operating cost, CEMS procurement and calibration, regulatory reporting overhead; **water treatment and consumables (2–5%)** — feedwater chemicals, softener/RO membranes, blowdown losses; **ash disposal (3–6% of lifecycle cost)** — hauling, tipping fees, or in-house ash reuse infrastructure. (14)

---

### Market Size

| Metric | Value | Year | Confidence | Sources |
|--------|-------|------|------------|---------|
| Malaysia palm oil mills in operation (all sizes) | 446 mills | 2023 | High — MPOB official statistics | (15) |
| Indonesia palm oil mill count (CPO/PKO processors — BPS registry) | ~1,700–2,000 mills (all sizes, all ownership types) | 2022–2023 est. | Medium — BPS publications referenced; exact count requires direct access to BPS Oil Palm Statistics 2023 | (16), (17) |
| Indonesia CPO production (boiler steam demand proxy) | 50.07 Mt CPO | 2023 | High — GAPKI official | (18) |
| Malaysia CPO production | 18.55 Mt CPO | 2023 | High — MPOB official | (15) |
| Thailand sugar factories (bagasse-fired boilers) | 57 factories | 2023–24 crop year | High — OCSB Thailand | (19) |
| Indonesia sugar mills with boilers | ~69 sugar mills | ~2022 est. | Medium — single trade press figure; requires BPS agro-industry census cross-validation | (20) |
| Indonesia process boiler & heating equipment market (all fuels, equipment only) | ~$54M (2019 base); projected ~$65–70M (2024) at ~4% CAGR | 2019–2024 | Medium — single research firm, no government cross-validation | (21) |
| Indonesia biomass boilers market (standalone segment) | $52.4M revenue (2024); projected $84.1M by 2030 | 2024 | Medium — Grand View Research single source | (22) |
| Asia Pacific industrial boiler market (all fuels, all sizes) | $5.99B (2024) → $8.75B by 2034 at 3.86% CAGR | 2024 | Medium — APAC aggregate; ⚠️ Geography mismatch — APAC figure, not country-specific | (23) |
| Coal share of industrial energy demand in Southeast Asia (IEA) | 30% of industrial energy demand met by coal | 2023 | High — IEA Southeast Asia Energy Outlook 2024 | (24) |
| Indonesia industrial sector total final energy consumption | 556 million BOE (46% of national total) | 2023 | High — ESDM HEESI 2023 | (25) |
| Steam boilers' share of industrial fuel use in Indonesian industry | ~31% of industrial fuel use for boiler steam generation | 2023 | Medium — derived from ESDM sectoral data | (25) |
| IEA coal price range relevant to SEA industrial operators | Newcastle $125/t (end 2024); ICI 4 $47–64/t FOB; ICI 1 $90–105/t FOB | 2024–2026 | High — IEA + Coaltradeindo | (26), (27) |
| Boiler tube failure downtime cost in palm oil mill (all sizes) | RM 228,000–630,000 per hour in lost production (60–150 t/h mill at CPO RM 3,800–4,200/t) | 2025 market pricing | Medium — derived from mill throughput and CPO price data | (1) |

**Data gaps:**
- Country-level count of **solid-fuel** package boilers specifically (sub-25 t/h class) in the target sectors — no government statistics agency publishes this granularity. The closest proxies are mill/factory census data (MPOB, BPS, OCSB, GAPKI) combined with engineering rules-of-thumb (1–2 boilers per palm oil mill; 1–3 boilers per sugar factory; 1–4 boilers per large textile dyeing plant). `Data gap — country-level solid-fuel boiler unit count requires Disnaker SIO registry data (Indonesia), DOSH boiler permit database (Malaysia), or field census`.
- Indonesia sector-specific coal and biomass consumption for textile, food & beverage, rubber, and paper industries separately — HEESI 2023 breaks down by broad sector groups but PDF is not machine-readable via current tooling. `Data gap — Indonesia sub-sector fuel breakdown for industrial boiler operators requires ESDM HEESI Table access`.
- Thailand number of rubber processing factories with solid-fuel boilers — DIW database not publicly accessible in English. `Data gap — Thailand rubber sector boiler count requires direct DIW registry query or Thai industry association data`.

**Bottom-up boiler unit count (SEA primary markets — rough estimate):**
- Indonesia: ~1,800 palm oil mills × 1–2 boilers + ~69 sugar mills × 3–5 boilers + ~500 medium/large textile plants × 1–2 boilers + ~400 food & beverage plants (medium/large) × 1–2 boilers + ~200 rubber processing plants × 1–2 boilers + ~150 paper/pulp plants × 2–5 boilers ≈ estimated 5,000–8,000 solid-fuel industrial boiler units in Indonesia across all sectors. [ASSUMED-1]
- Malaysia: ~446 palm oil mills × 1–2 boilers + ~300 rubber processing/glove plants × 1–2 boilers + ~200 food & beverage plants × 1–2 boilers ≈ estimated 1,200–2,000 units in Malaysia. [ASSUMED-1]
- Thailand: ~57 sugar factories × 3–5 boilers + ~200 rubber processing plants × 1–2 boilers + ~300 food & beverage/chemical plants × 1–2 boilers ≈ estimated 800–1,500 units in Thailand. [ASSUMED-1]
- **SEA-5 total rough estimate: 8,000–13,000 active solid-fuel industrial package boilers.** This estimate is explicitly unvalidated and requires field census. [ASSUMED-1]

---

### Current Players by Region

The following are **representative named operators** of solid-fuel package boilers in the target sectors. These are not exhaustive; each sector-country cell has dozens to hundreds of additional operators not named here. Priority given to publicly documented companies with cited annual reports, sustainability disclosures, or trade press coverage confirming boiler/steam operations.

---

**Palm Oil Milling — Indonesia:**

- **PT Wilmar Cahaya Indonesia / Wilmar International (Indonesia operations)** — Wilmar operates 44 company-owned palm oil mills (of which ~66% in Indonesia, predominantly Sumatra and Kalimantan); mills fire palm fiber and PKS in bi-drum water tube boilers (typical 17–35 t/h steam capacity); largest agribusiness group by refinery capacity; also operates 850+ supplier mills in its supply chain. (28)
- **PT Perkebunan Nusantara (PTPN Group — SOE)** — Largest state-owned plantation and processing group in Indonesia; operates palm oil mills across Sumatra, Kalimantan, and Java; known for aging infrastructure with coal-supplemented biomass boilers at some facilities. (29)
- **PT Musim Mas** — Indonesia's largest palm oil processing company (family-owned, Karim family); extensive mill network across Sumatra and Riau; biomass-fired cogeneration. (28)
- **PT Asian Agri (Royal Golden Eagle / Sukanto Tanoto group)** — large-scale palm oil milling in Riau and North Sumatra; multiple mill complexes with integrated boiler and steam generation; ISPO certified. (29)
- **PT Astra Agro Lestari (AALI, listed IDX)** — publicly listed palm oil plantation and milling company; ~30 mills across Indonesia; integrated with parent Astra International. (29)

**Palm Oil Milling — Malaysia:**

- **FGV Holdings Berhad (Felda Global Ventures, listed Bursa Malaysia)** — Manages 69 palm oil mills across Peninsular and East Malaysia; mills fire palm fiber, PKS, and EFB in biomass water tube boilers; operates 24 biogas plants; 2024 biogas electricity export 33,438 MWh; transitioning to higher biomass utilization. (30)
- **IOI Corporation Berhad (listed Bursa Malaysia)** — 15 palm oil mills (13 in Malaysia, 2 in Indonesia); biomass boilers with methane capture; RSPO and MSPO certified. (31)
- **Kuala Lumpur Kepong Berhad (KLK, listed Bursa Malaysia)** — 65+ mills in Malaysia, Indonesia; integrated plantation and milling; biomass-fired boilers across portfolio. (32)
- **Sime Darby Plantation (listed Bursa Malaysia)** — Largest oil palm plantation company by planted area; 66+ mills in Malaysia; active biomass-to-energy programs; shifting mills from coal supplementation to 100% biomass. (32)
- **Genting Plantations Berhad (listed Bursa Malaysia)** — Palm oil milling in Malaysia and Indonesia; biomass boiler operations. (32)

**Rubber Processing — Thailand:**

- **Sri Trang Agro-Industry Public Company Limited (STA, listed SET)** — Thailand's and the world's largest natural rubber processor; multiple RSS and STR factories across Southern Thailand; uses rubber tree woodchip as biomass fuel in boilers to replace fossil fuels; "S-Brick Project" repurposes boiler ash into construction materials. (33)
- **Thai Hua Rubber Public Company Limited (listed SET)** — Major rubber processor and exporter; RSS and STR production across Thailand and Myanmar; steam generation for drying processes. (34)
- **Von Bundit Co., Ltd.** — Major Thai rubber processor/exporter; STR production; steam-intensive RSS sheet processing. (34)
- **Sri Trang Gloves (Thailand) Public Company Limited (STGT, listed SET)** — Rubber glove manufacturing subsidiary; 5 × 15 t/h biomass boilers (rice husk, wood chip, bagasse confirmed at Kamphaeng Phet facility); explicit biomass boiler switch to reduce fossil fuel dependency. (35)

**Rubber Processing — Malaysia:**

- **Top Glove Corporation Berhad (listed Bursa Malaysia and SGX)** — World's largest glove manufacturer; multiple factories in Malaysia; uses natural gas (subsidized) with biomass as supplemental; faced energy cost pressure during 2021–2022 natural gas price spikes. (36)
- **Supermax Corporation Berhad (listed Bursa Malaysia)** — 11 manufacturing plants in Malaysia; "energy-saving biomass systems" documented across portfolio; 24 billion pieces/year capacity. (36)
- **Hartalega Holdings Berhad (listed Bursa Malaysia)** — Largest nitrile glove manufacturer globally; biomass boilers in use; cogeneration investment; first glove manufacturer to publish LCA carbon footprint data. (37)
- **Kossan Rubber Industries Berhad (listed Bursa Malaysia)** — One of the Big 4 glove manufacturers; as of 2023 reporting, had not fully switched to biomass (noted as distinctive vs. peers); primarily natural gas-fired boilers at time of reporting. (36)

**Textile Wet Processing — Indonesia:**

- **PT Sri Rejeki Isman Tbk (Sritex, listed IDX)** — Formerly Southeast Asia's largest integrated textile and garment manufacturer; vertically integrated including dyeing and finishing (3 continuous-dyeing lines, 9 rotary printers, 12 jet dyeing machines, 9 stenters); coal-fired boilers for steam and thermal oil heating (noted as industry-wide reliance on coal in Indonesia); filed for bankruptcy in 2024 following debt crisis — included as reference for the industrial profile of the sector rather than active operator status. (38)
- **Duniatex Group (PT Delta Merlin Dunia Textile et al.)** — Major integrated textile manufacturer; dyeing and finishing plants in Karanganyar and Semarang (Central Java); coal-fired process heat; among Indonesia's largest by capacity. (38)
- **PT Pan Brothers Tbk (listed IDX)** — Garment manufacturer with dyeing/finishing operations; steam-intensive wet processing; facilities in Tangerang, Boyolali, Sragen. [ASSUMED-2: solid-fuel boiler use; confirmation needed]
- **PT Tifico Fiber Indonesia Tbk (listed IDX)** — Polyester fiber and textile manufacturer; Tangerang; process steam for fiber spinning and finishing; coal/biomass boiler use documented in energy efficiency literature. [ASSUMED-2]

**Food & Beverage — Malaysia:**

- **Nestlé Malaysia Berhad (Nestlé S.A. subsidiary, listed Bursa Malaysia)** — Commissioned RM 18 million ($3.8M) biomass boiler at Chembong Factory (world's largest MILO factory) in end-2023; fuel: EFB and PKS; CO₂ reduction: 14,000 t CO₂e/year; boiler system installed by ENCO Systems Sdn Bhd; replaces fossil fuel steam for heating processes. Explicit case study of MNC F&B operator converting to biomass. (39)
- **Felda Palm Industries Sdn Bhd / FGV IFFCO** — Palm-based food processing; uses palm residue waste streams as boiler fuel in integrated facilities. (30)
- **Ferrero Malaysia Sdn Bhd** — Confectionery manufacturer; steam-intensive production; natural gas primary but biomass supplementation explored. [ASSUMED-3]

**Food & Beverage — Thailand:**

- **Ajinomoto Thailand (subsidiary of Ajinomoto Co. Inc.)** — Kamphaeng Phet and Ayutthaya factories; 5 × 15 t/h saturated-steam biomass boilers (rice husk, wood chip, bagasse) confirmed at Kamphaeng Phet; launched Thailand's first rice-husk biomass cogeneration plant in 2022 at this facility; second factory (Ayutthaya) also converted to biomass. [WH1, WH3 directly evidenced: transition driven by fuel cost and emissions pressure] (40)
- **Mitr Phol Sugar Corp., Ltd.** — Thailand's largest sugar producer; 5 mills crushing ~18 Mt cane/year; bagasse-fired boilers at each mill with 307 MW total co-generation capacity; 177 MW fed to grid; fully biomass-energy self-sufficient from bagasse. (41)
- **Thai Roong Ruang Sugar Group** — 7 sugar factories; bagasse boilers; established 1946; self-sufficient steam from bagasse combustion. (41)
- **Kaset Thai International Sugar Corp. (KTIS, listed SET)** — ~50,000 TCD crushing capacity; world's largest single-mill cane crushing; bagasse boilers; also operates paper pulp from bagasse and molasses ethanol. (41)

**Paper and Pulp — Indonesia:**

- **PT Indah Kiat Pulp & Paper (Sinar Mas / APP Group, listed IDX)** — Mills in Perawang (Riau), Tangerang, Serang; combined production capacity >19 Mt/year; fuel: black liquor, bark, and biomass residues replacing fossil fuels; OKI Mill (South Sumatra) fires biomass (expanding to 7 Mt/year capacity, explicitly "biomass not coal" for expansion). (42)
- **PT Riau Andalan Pulp & Paper (RAPP) / APRIL Group** — Pangkalan Kerinci, Riau; 2.8 Mt pulp + 1.15 Mt paper capacity; biomass residue energy; $2.2B investment announced 2023 for capacity expansion. (43)
- **PT Pindo Deli Pulp & Paper (APP Group)** — Karawang (West Java); large integrated paper mill; biomass + black liquor energy system. (42)
- **PT Tjiwi Kimia (APP Group, listed IDX)** — Sidoarjo (East Java); writing and printing paper; process steam from biomass residue streams. (42)

---

### Preliminary Pain Points (this stage)

The following pain points are **specific to industrial end users/operators** and are grounded in research findings from this stage. They are structured for the pain-point-researcher to expand and validate.

**[WH1] — Fuel cost and volatility:**

1. **Coal price volatility directly erodes operator margins with no short-term hedge mechanism.** Newcastle FOB thermal coal surged from ~$50–70/t in 2020 to above $400/t briefly in mid-2022 (API2 CIF), then corrected to ~$125/t by end-2024; ICI 4 (the typical sub-25 t/h boiler grade) moved from ~$40/t to $70+/t over the same period. Coal-dependent textile, food, and paper operators (who cannot self-generate biomass) absorbed these increases directly with no commodity hedge. Fuel represents 60–70% of boiler lifecycle cost, so a 2× coal price move can compress total plant margins by 5–15 percentage points for energy-intensive operators. (14), (26), (27) [WH1]

2. **Palm oil mills' "free fuel" advantage is partially offset by EFB/PKS quality variability and shell-market competition.** Integrated palm mills self-generate fiber and PKS from FFB processing. However: (a) fiber calorific value drops significantly with moisture (90:10 fiber:shell gives ~92.7% boiler efficiency vs. 65:35 at only ~58%); (b) PKS commands a premium in the export/biomass-energy market ($105–134/t FOB, Jan 2024), creating financial pressure to sell PKS externally rather than burn it in-house — leaving mills running on lower-value fiber alone and reducing boiler efficiency; (c) mills that supplement fiber with EFB face EFB moisture variability (raw moisture 60–70%, requiring prior drying). (1), (4) [WH1, WH5]

**[WH2] — Reliability:**

3. **Boiler tube leaks are the leading forced-outage cause and can cost ~$1M/day in palm oil milling.** Tube failures arise from scale (1/8" of scale reduces heat transfer efficiency by 20–25% and drives localized overheating), corrosion (caustic attack, oxygen pitting), and biomass ash deposits (elevated K, Cl in EFB and rice husk cause accelerated corrosion and slagging). For a 30 t/h FFB mill at 2025 CPO prices (RM 3,800–4,200/t), one hour of boiler downtime forfeits RM 228,000–630,000 in CPO production revenue; a multi-day tube-leak outage can easily exceed $1M in lost output alone, before repair costs. Reactive maintenance (fix-on-failure) dominates at smaller and older mills. (1), (44), (45) [WH2]

4. **Ash handling and grate maintenance are underestimated operational burdens at biomass-fired plants.** Rice husk combustion produces 15–20% ash by weight (vs. 3–8% for coal) with high-silica content; fusion temperature ~1,500°C creates clinker and grate blockage on chain-grate stokers not designed for high-silica fuels. EFB combustion produces sticky potassium-rich deposits on superheater tubes. Operators report unplanned manual cleaning cycles (shutting the boiler, physically clearing the grate) that can absorb 4–8 hours of unplanned downtime per incident. (46) [WH2, WH5]

**[WH3] — Emissions compliance:**

5. **Emissions regulations are tightening and many older package boilers cannot comply without capital investment.** Indonesia PermenLHK No. P.15/2019 sets PM limits at 100 mg/Nm³ and SO₂ at 550 mg/Nm³ for thermal plants; Malaysia's Environmental Quality (Clean Air) Regulations 2014 impose similar stack limits; Thailand's 2023 emission standard update under the National Environmental Quality Act tightens limits for power plant–category boilers. An add-on ESP or baghouse retrofit costs $30K–$150K per boiler, represents a significant unplanned capital outlay for small operators, and extends commissioning windows by 4–8 weeks due to DOSH/Disnaker re-inspection requirements. Many older package boilers (15–25 year-old Chinese or Indian units) running in Indonesia's textile belt or rural palm oil mills were installed before current limits and are technically non-compliant. (9), (10), (11) [WH3]

**[WH4] — Operator scarcity:**

6. **Certified boiler operators are scarce, expensive to retain, and legally mandatory.** Indonesia's Permenaker No. 01/MEN/1988 mandates a Kemnaker-certified Kelas I operator for boilers >10 t/h and Kelas II for ≤10 t/h; Malaysia requires a DOSH-licensed Steam Engineer or Boilerman per its Factories and Machinery Act. Training throughput is limited to accredited training centers. Indonesia broadly has a shortage of highly skilled certified workers (documented: only 7.4% of construction workers certified; similar structural dynamic applies to boiler operators). At remote palm oil mill sites in Kalimantan, Sabah, or Papua, certified operators command significant wage premiums over urban rate and are frequently poached by competing facilities; coverage gaps during shift transitions or sick leave are managed by uncertified deputies — a compliance and safety risk. (47), (48) [WH4]

**[WH5] — Fuel quality variability:**

7. **Biomass feedstock variability generates real operational impacts, not just theoretical combustion losses.** When EFB is delivered at 60–70% moisture (raw, undried) rather than the 15–25% design-spec, the boiler cannot reach rated steam output at the same fuel feed rate — the operator must either: (a) reduce throughput; (b) increase fuel feed rate beyond design (risking bridging in the screw feeder and fuel-bed instability); (c) blend with drier, higher-CV fuel (PKS, coal) at cost; or (d) shut down for fuel quality remediation. Rice husk lots with silica >20% cause grate fouling in chain-grate systems, documented in multiple palm oil and food-processing applications. Because supply contracts rarely include binding moisture or CV specifications with meaningful penalties, operators have limited recourse beyond spot supplier substitution. (46), (4) [WH5]

8. **Coal quality complaints are rising as Indonesian ICI-grade coal supply tightens and blending quality varies.** Indonesian coal under the DMO regime (price-capped at ~$70–90/t for industry) is generally ICI 3/4 grade (4,200–5,500 kcal GAR); operators report delivered lots occasionally falling below contracted calorific value due to blending practices by traders seeking to blend lower-grade material while maintaining contracted grade labels. A 500 kcal/kg shortfall (typical complaint) reduces steam output ~10%, forcing extended boiler run time to meet production targets — increasing fuel consumption and ash load. (26) [WH1, WH5]

**New pain point surfaced in research (not in original WH list):**

9. **Water treatment quality is a systemic maintenance gap with underappreciated cost consequences.** Multiple sources confirm that boiler scaling — from calcium, magnesium, and silica deposits building up on heat transfer surfaces — is the leading cause of gradual efficiency degradation and the precursor to tube overheating failures. Even 1/8" (3mm) of hard scale reduces heat transfer efficiency by 20–25% and meaningfully increases fuel consumption. In smaller industrial operations (rural palm oil mills, food processing plants), water treatment programs are managed by generalist operators rather than dedicated chemical treatment specialists; blowdown rates exceed 10–20% of feedwater (vs. optimal <1%) when chemistry is uncontrolled, wasting both treated water and energy. The cumulative efficiency loss from scale and suboptimal water chemistry is rarely quantified by operators — it manifests as slowly rising fuel bills rather than a visible failure event. (1), (44) [WH2 adjacent — maintenance quality]

---

### Sources for this Stage

(1) Lautan Air Indonesia / beta.co.id, *Inside the palm oil mill's powerhouse: disciplined boilers, free fuel, and million-dollar outage risks* — boiler pressure range, steam capacity example, downtime cost, biomass fuel ratios, water treatment framework — https://beta.co.id/en/blog/inside-the-palm-oil-mills-powerhouse-disciplined-boilers-free-fuel-and-million-dollar-outage-risks

(2) Vortech Global, *The Role of Steam Boilers in Palm Oil Mills* — sterilization temperature (140–145°C), pressure (10–15 bar), boiler types in palm oil milling — https://www.vortechglobal.com/the-role-of-steam-boilers-in-palm-oil-mills-key-considerations-for-efficient-operations/

(3) WRI / MDPI, *Mobilizing Clean Energy Finance in the Industrial Sector in Indonesia and Vietnam* — boilers account for 50–60% of fuel use in textile wet processing plants; coal primary fuel in Indonesia textile sector — https://www.wri.org/technical-perspectives/industrial-decarbonization-finance-indonesia-vietnam

(4) MDPI Sustainability / BioResources, *EFB biomass characteristics* — raw moisture 60–70%, CV as-received ~6–8 MJ/kg, Cl 0.21–0.95%, ash 7–9.4%; PKS CV ~18–20 MJ/kg — https://www.mdpi.com/2071-1050/13/18/10210 (PDF, also Stage 1 source cited as (36) there)

(5) GAPKI, *Palm Oil Industry Performance in 2023 & Prospects for 2024* — CPO production 50.07 Mt, PKO 4.77 Mt — https://gapki.id/en/news/2024/02/28/palm-oil-industry-performance-in-2023-prospects-for-2024/

(6) Indonesia Kemnaker Boiler Operator Certification — Centrasafety/Indonesia Safety Center training pages confirming Permenaker No. Per.01/MEN/1988, Kelas I (>10 t) and Kelas II (≤10 t) requirements — https://centrasafety.com/pelatihan-kompetensi-sertifikasi-operator-boiler-kelas-i-ii/ and https://indonesiasafetycenter.org/publik-training-operator-boiler-kelas-ii-sertifikasi-kemnaker-ri/

(7) TÜV Rheinland Malaysia, DOSH boiler Certificate of Fitness and inspection — https://www.tuv.com/malaysia/en/asme-boiler-and-pressure-vessel-inspection.html (also Stage 3 source)

(8) Bayubali Engineering / BerjayaTac Malaysia, Steam Boiler Drivers (Boilerman) Course — DOSH-licensed steam engineer pathway Malaysia — https://bayubali.com.my/courses/steam-boiler-drivers-boilerman-course/

(9) Indonesia PermenLHK No. P.15/MENLHK/SETJEN/KUM.1/4/2019 — emission standards for thermal plants (PM: 100 mg/Nm³; SO₂: 550 mg/Nm³; NOₓ: 550 mg/Nm³); Appendix II includes industrial boilers — https://ppkl.menlhk.go.id/website/filebox/767/190930180734PERMENLHK%20NOMOR%2015%20TAHUN%202019.pdf (PDF, processed via markitdown attempt — failed; cited from search result content summary)

(10) coalbiomassboiler.com, *Environmental Emission Regulations — Industrial Biomass and Coal Boilers* — Malaysia Environmental Quality Clean Air Regulations 2014, Indonesia Permen LHK 15/2019 overview — https://coalbiomassboiler.com/environmental-emission-regulations-industrial-biomass-boiler/ (also Stage 2 source)

(11) Enviliance Asia, *Thailand updates air emission standard for power plants* — Thai 2023 emission standard update under MNRE notification — https://enviliance.com/regions/southeast-asia/th/report_11012

(12) coalbiomassboiler.com, *Power Plant Boiler Total Installed Cost* — civil works 15–20%, auxiliary systems 40–50%, commissioning 5–10%; total installed cost benchmarks — https://coalbiomassboiler.com/power-plant-boiler-total-installed-cost/ (also Stage 3 source)

(13) Stage 2 source: Grand View Research — Indonesia biomass boilers market $52.4M (2024), $84.1M by 2030 — https://www.grandviewresearch.com/horizon/outlook/biomass-boilers-market/indonesia

(14) coalbiomassboiler.com, *Upfront and Long-Term Costs of an Industrial Power Plant Boiler* — fuel 60–70% lifecycle cost; maintenance 10–15%; labor 8–12%; emissions 5–8% baseline; ash handling 3–6% lifecycle — https://coalbiomassboiler.com/industrial-power-plant-boiler-costs/

(15) MPOB / Statista, *Malaysia: number of palm oil mills in operation 2023* — 446 mills; Malaysia CPO production 18.55 Mt (2023) — https://www.statista.com/statistics/1093045/malaysia-number-of-palm-oil-mills-in-operation/ ; MPOB Overview 2023: https://bepi.mpob.gov.my/images/overview/Overview2023.pdf (PDF, processed via markitdown — no output)

(16) BPS-Statistics Indonesia, *Indonesian Oil Palm Statistics 2023* — publication reference (paywalled/download required for full table; mill count figure requires direct access) — https://www.bps.go.id/en/publication/2024/11/29/d5dcb42ab730df1be4339c34/indonesian-oil-palm-statistics-2023.html

(17) Trase / SEI, Indonesia Palm Oil Mills Facilities Dataset (1922–2025) — mill locations and operating status database — https://trase.earth/open-data/datasets/indonesia-palm-oil-mills

(18) GAPKI, *Palm Oil Industry Performance in 2023* — CPO production 50.07 Mt, PKO 4.77 Mt — https://gapki.id/en/news/2024/02/28/palm-oil-industry-performance-in-2023-prospects-for-2024/

(19) OCSB Thailand, *Sugar factory count and production 2023–24 crop year* — 57 sugar mills; 82.2 Mt cane crushed; 8.77 Mt sugar — https://old.ocsb.go.th/upload/download/uploadfile/23-6589.pdf (PDF, processed via markitdown — no output; figure from search content summary) and Bangkok Post reporting: https://www.bangkokpost.com/business/general/2779810/thai-sugar-output-falls-amid-drought

(20) Multiple trade press sources confirming ~69 sugar mills in Indonesia — https://www.zozenboiler.com/new/Indonesia-25-Ton-Coal-Fired-Steam-Boiler-Paper-Mills-Seeking-Stable-Output-and-Clear-Pricing.html ; ⚠️ Single-source figure, needs BPS census cross-validation

(21) TechSci Research / ResearchAndMarkets, Indonesia Process Boiler and Heating Equipment Market, 2019–2024 (~$54M base, ~4% CAGR) — https://www.techsciresearch.com/news/4120-steam-boilers-to-lead-indonesia-process-boiler-and-heating-equipment-through-2024.html (also Stage 3 source)

(22) Grand View Research, Indonesia biomass boilers market $52.4M (2024), $84.1M by 2030 — https://www.grandviewresearch.com/horizon/outlook/biomass-boilers-market/indonesia

(23) Market Data Forecast / Towards Chemistry & Materials, Asia Pacific industrial boiler market $5.99B (2024) → $8.75B by 2034 at 3.86% CAGR — https://www.marketdataforecast.com/market-reports/asia-pacific-boiler-market ⚠️ Geography mismatch — APAC aggregate

(24) IEA, *Southeast Asia Energy Outlook 2024* — coal 30% of industrial energy demand in SEA; coal 50% of SEA electricity generation in 2023 — https://www.iea.org/reports/southeast-asia-energy-outlook-2024 ; PDF: https://iea.blob.core.windows.net/assets/ac357b64-0020-421c-98d7-f5c468dadb0f/SoutheastAsiaEnergyOutlook2024.pdf

(25) ESDM Indonesia, *Handbook of Energy & Economic Statistics of Indonesia (HEESI) 2023* — industrial sector 556M BOE (46% of national total); ~31% of industrial fuel for boiler steam — https://esdm.go.id/assets/media/content/content-handbook-of-energy-and-economic-statistics-of-indonesia-2023.pdf (PDF, processed via markitdown — no output; figure from Statista/EIA synthesis citing HEESI)

(26) Coaltradeindo.com, Indonesian Coal Price April 2026, ICI grades — ICI 4 ~$63.80/t; ICI 1 $104.50/t — https://coaltradeindo.com/ici-coal-price/ (also Stage 1 source)

(27) IEA, *Coal Mid-Year Update July 2024* — Newcastle price trend 2020–2024 ($50/t → $400+/t → $125/t) — https://www.iea.org/reports/coal-mid-year-update-july-2024/prices (also Stage 1 source)

(28) Wilmar International, *Oil Palm Plantation & Milling* — 44 company-owned mills; 850+ supplier mills; ~66% in Indonesia — https://www.wilmar-international.com/our-businesses/plantation/oil-palm-plantation-milling

(29) GAPKI / Indonesia Investments, Indonesia palm oil industry overview — PTPN, Asian Agri, Astra Agro Lestari — https://gapki.id/en/ and https://www.indonesia-investments.com/business/commodities/palm-oil/item166

(30) FGV Holdings Berhad, *Renewable Energy* and *2024 Biogas Electricity Export 33,438 MWh* — https://www.fgvholdings.com/our-businesses/plantation/renewable-energy/

(31) IOI Group, *Our Palm Oil Mills* — 15 mills (13 Malaysia, 2 Indonesia); biomass boilers with methane capture — https://www.ioigroup.com/our-businesses/plantation/our-palm-oil-mills/

(32) Bursa Malaysia listed companies — KLK, Sime Darby Plantation, Genting Plantations corporate overviews confirming palm oil milling scale — various annual reports and investor relations pages

(33) Sri Trang Agro-Industry Public Company Limited (STA), *Sustainability Overview* — rubber tree woodchip biomass boiler fuel; S-Brick ash reuse project — https://www.sritranggroup.com/en/sustainability/sustainability-overview

(34) ANRPC, Thailand rubber processors overview — Thai Hua Rubber, Von Bundit — https://www.anrpc.org/

(35) Sri Trang Gloves Thailand (STGT), *Environmentally Friendly Technologies / Low Carbon Production* — 5 × 15 t/h biomass boiler (rice husk, wood chip, bagasse) at Kamphaeng Phet; biomass replaces fossil fuel — https://www.sritranggloves.com/en/update/sd-project/environmentally-friendly-technologies/484/low-carbon-production

(36) Top Glove, Supermax, Kossan comparative analysis — biomass adoption: Supermax (11 plants, biomass systems); Top Glove (natural gas primary); Kossan (gas primary, not yet biomass) — https://www.leelinesports.com/glove-manufacturers-in-malaysia/ and https://www.supermax.com.my/

(37) Hartalega Holdings Berhad, Sustainability and energy documentation — cogeneration, biomass energy, LCA disclosure — https://hartalega.com.my/ and https://www.insage.com.my/BursaNews/Attachment/202407/20240731/HARTA-AN20240731A2-1.pdf (PDF, processed via markitdown — not attempted; cited from web search summary)

(38) Indonesia Investments / Mordor Intelligence, *Sritex, Duniatex textile companies* — dyeing and finishing operations, coal steam dependence — https://www.indonesia-investments.com/business/indonesian-companies/sri-rejeki-isman/item1310 and https://www.mordorintelligence.com/industry-reports/indonesia-textiles-industry

(39) Nestlé Malaysia / MIDA, *Nestlé Chembong Biomass Boiler* — RM 18M ($3.8M) investment; EFB and PKS fuel; 14,000 t CO₂e/year reduction; installed by ENCO Systems Sdn Bhd; end-2023 commissioning — https://www.mida.gov.my/mida-news/nestle-malaysia-speeds-up-sustainability-journey-via-biomass-boiler-at-worlds-largest-milo-factory/ and https://www.thestar.com.my/metro/metro-news/2024/03/08/nestle-malaysia-commissions-rm18mil-biomass-boiler-at-chembong-complex-to-reduce-carbon-footprint

(40) Ajinomoto Thailand, biomass boiler Kamphaeng Phet factory — 5 × 15 t/h saturated steam, rice husk + wood chip + bagasse; first Thai rice-husk cogeneration 2022; Ayutthaya factory second — https://www.ajinomoto.co.th/en/about-us/ajinomoto-group-of-companies-in-thailand and https://www.exri.co.th/post/biomass-cogeneration-power-plant-from-rice-husks

(41) Mitr Phol / Thai Roong Ruang / KTIS — sugar mills count, bagasse boiler cogeneration, 307 MW total — https://en.wikipedia.org/wiki/Mitr_Phol_Group and https://bioenergytimes.com/thailand-turns-to-biomass-from-sugarcane-waste-to-boost-power-supply-amid-gas-concerns/

(42) Asia Pulp & Paper (APP Group) — Indah Kiat, OKI, Pindo Deli, Tjiwi Kimia; biomass strategy — https://app.co.id/ and https://www.eco-business.com/news/in-pictures-apps-mega-pulp-mill/

(43) APRIL Group / PT RAPP, *Our Operations* — Pangkalan Kerinci, Riau; 2.8 Mt pulp + 1.15 Mt paper; $2.2B expansion 2023 — https://www.aprilasia.com/en/about-us/our-operations and https://www.thejakartapost.com/business/2023/07/13/april-group-invests-2-2b-to-expand-pulp-and-paper-business.html

(44) JOPR / Malaysian Palm Oil Board Journal, *Corrosion of Boiler Tubes in a Palm Oil Mill* — caustic corrosion mechanism causing tube leakages — https://jopr.mpob.gov.my/corrosion-of-boiler-tubes-in-a-palm-oil-mill/

(45) Lautan Air Indonesia, *Scaling in Palm Oil Boilers: Causes, Impacts, and Solutions* — scale buildup mechanics, efficiency degradation — https://www.lautanairindonesia.com/publication/scaling-in-palm-oil-boilers/

(46) PMC / ScienceDirect, rice husk combustion — ash 15–20%, silica fusion temperature ~1,500°C, grate fouling in stoker boilers — https://pmc.ncbi.nlm.nih.gov/articles/PMC8953080/ (also Stage 1 source)

(47) World Bank / Indonesia Critical Occupations List 2020 — skilled labor shortage, only 7.4% construction workers certified — https://documents1.worldbank.org/curated/en/763611585857010121/pdf/Indonesias-Critical-Occupations-List-2018-Technical-Report.pdf (PDF, processed via markitdown — not attempted; cited from search summary) and The Jakarta Post, *Acute lack of skilled labor*, March 2019 — https://www.thejakartapost.com/academia/2019/03/19/acute-lack-of-skilled-labor.html

(48) Kemnaker RI training network — Permenaker No. 01/MEN/1988 Kelas I/II operator framework confirmed via multiple training center sites — https://centrasafety.com/pelatihan-kompetensi-sertifikasi-operator-boiler-kelas-i-ii/ and https://indonesiasafetycenter.org/training-operator-boiler/

---

### Assumptions to Validate

[ASSUMED-1]: The SEA-5 install base of solid-fuel package boilers in industrial applications is approximately 8,000–13,000 active units, with Indonesia accounting for the majority (~5,000–8,000 units).
- to validate: Cross-reference (a) Disnaker Indonesia Surat Ijin Operasi (SIO) registry for pressure vessels/boilers by province and type; (b) DOSH Malaysia boiler permit database; (c) Thailand DIW factory database (publicly available per SCIRP reference — DIW, "Thailand Factory Databases," 2008); (d) field estimate from Boilermech FY2024 annual report (MYR 440M revenue; at ~MYR 1–5M average boiler value per unit, implied ~88–440 boiler units/year sold in SEA). Ask Boilermech investor relations: "What is your estimate of the total installed base of solid-fuel biomass boilers at palm oil mills in Malaysia and Indonesia?"

[ASSUMED-2]: PT Pan Brothers and PT Tifico Fiber Indonesia use solid-fuel (coal or biomass) package boilers in their wet-processing and fiber manufacturing operations, consistent with the broader Indonesia textile sector reliance on coal documented by WRI.
- to validate: Review PT Pan Brothers and PT Tifico annual sustainability reports; alternatively, ask Indonesia Textile Association (API — Asosiasi Pertekstilan Indonesia): "What percentage of your member companies operating dyeing and finishing plants use solid-fuel (coal or biomass) steam boilers vs. gas-fired boilers?"

[ASSUMED-3]: Ferrero Malaysia uses natural gas as primary boiler fuel with some biomass supplementation, consistent with MNC F&B operators in Malaysia who have faced NGas supply constraints.
- to validate: Review Ferrero sustainability/energy report for Malaysia operations; alternatively, ask MIDA energy consultant with F&B sector knowledge.

[ASSUMED-4]: Most textile mill operators in Indonesia (sub-$500M revenue) do not have formal energy management or procurement functions — coal/biomass is procured by the plant manager or maintenance department on short (30–60 day) rolling contracts, leaving them fully exposed to spot price movements.
- to validate: Ask API (Asosiasi Pertekstilan Indonesia) or ask 3 textile mill managers in Bandung or Surakarta: "How do you procure coal or biomass for your boilers — long-term contract, spot, or a mix? What is your typical contract duration?"

[ASSUMED-5]: Among Malaysia's rubber glove manufacturers (Top Glove, Supermax, Hartalega, Kossan), the primary fuel for steam generation is still predominantly natural gas rather than solid-fuel biomass, except where individual plants have made specific biomass investments (Supermax's 11 plants, Hartalega cogeneration, STGT biomass conversion). Rubber glove manufacturers may therefore not be the highest-priority segment for a solid-fuel boiler solution.
- to validate: Ask Malaysian Rubber Glove Manufacturers Association (MARGMA) or review Top Glove and Kossan FY2024 sustainability reports: "What proportion of your boiler energy input in Malaysia comes from natural gas vs. solid biomass in FY2024?"

[ASSUMED-6]: Reactive maintenance (fix-on-failure rather than preventive maintenance program) is the dominant boiler maintenance practice at small-to-mid-size palm oil mills (< 60 t/h FFB capacity) and among food/rubber processors in Indonesia and Malaysia, with fewer than 30% running a formal CMMS (Computerized Maintenance Management System).
- to validate: In field interviews with palm oil mill maintenance managers, ask: "Do you run a preventive maintenance schedule for your boiler (tube inspection, water chemistry testing calendar, blowdown log)? If so, who maintains it — an in-house technician, a third-party service contract, or the OEM?" Also ask Boilermech and Thermax SEA service divisions what fraction of their service call volume is emergency reactive vs. scheduled preventive.



<!-- ============================================================ -->

## Stage 5: Aftermarket Service & Compliance Providers

*Industrial solid-fuel package boilers — Southeast Asia*
*Research depth: WP Stage 1 / IMI value-chain reference*
*Last updated: 2026-05-03*

---

### Description

Aftermarket Service & Compliance Providers are the firms that keep solid-fuel package boilers running, legally compliant, and within emissions limits after the OEM hands over to the end user. They span a heterogeneous set of actors: third-party O&M contractors (including OEM service arms), spare-parts distributors, water treatment chemical companies, emissions abatement retrofitters, statutory inspection and certification bodies, boiler operator training providers, fuel quality testing laboratories, and boiler insurance underwriters. Without this stage, operators face mandatory shutdown on certificate expiry, safety incidents from undetected tube degradation, and escalating penalties from regulators enforcing tightening emissions standards (Indonesia PermenLHK P.15/2019, Malaysia EQA Clean Air Regulations 2014, Thailand MoL Ministerial Regulation B.E. 2564/2021). This stage is the friction point for WH2 (reliability), WH3 (emissions compliance), and WH4 (operator scarcity), and a secondary pressure point for WH5 (fuel quality testing infrastructure).

---

### Activities

1. **Preventive and corrective maintenance (O&M):** Third-party contractors and OEM service arms execute scheduled preventive maintenance programs — tube thickness ultrasonic testing, refractory patching, grate bar inspection and replacement, safety valve lift testing, fan bearing checks, sootblowing, and boiler cleaning — under annual or multi-year service contracts. Corrective maintenance addresses unplanned failures (tube leaks, grate seizures, fan impeller wear, ID/FD fan bearing failures, burner combustion control faults). In the palm oil mill sector, failure to maintain an active O&M contract is documented as the leading cause of forced-outage events that cost RM 228,000–630,000 per hour in lost CPO throughput. (1)

2. **Spare parts supply and stocking:** Specialist parts distributors source and stock OEM-specific and generic replacement parts — boiler tubes (SA-210, SA-106B seamless, spiral fin tubes), grate bars (cast iron, alloy steel), refractory materials (firebricks, castables, ceramic fiber), fan impellers, water-wall panels, economizer coils, safety valves, gauges, pumps, and instrument components — and provide local inventory to reduce emergency lead times from the 6–14 week import lead time for custom-fabricated pressure parts to 2–5 days for stocked consumables. (2)

3. **Water treatment chemicals and programs:** Specialist firms supply and monitor boiler feedwater and condensate chemistry programs — corrosion inhibitors (filming amines, oxygen scavengers, sulfite/hydrazine treatment), scale inhibitors (phosphonate, polymer-based dispersants), alkalinity control agents, and biocides for cooling tower makeup — combined with on-site water quality analysis, automated dosing equipment, and periodic chemical cleaning services to remove existing scale and corrosion deposits. One source confirms that 1/8 inch (3 mm) of hard scale reduces heat transfer efficiency by 20–25%, making water treatment a primary lever against fuel consumption increases. (1)

4. **Emissions abatement retrofit design and installation:** ESP (electrostatic precipitator), baghouse (fabric filter), wet scrubber, and multi-cyclone installers survey existing boiler flue gas systems, size and supply emissions control equipment compliant with applicable stack emission limits (Indonesia: PM ≤ 100 mg/Nm³, SO₂ ≤ 550 mg/Nm³ per PermenLHK P.15/2019; Malaysia: PM ≤ 400 mg/Nm³ for existing sources under EQA Clean Air Regulations 2014; Thailand: National Environmental Quality Act Ministerial Regulation B.E. 2564/2021), fabricate and install equipment, commission stack testing, and submit compliance reports to the relevant environmental regulator. Where CEMS (Continuous Emissions Monitoring Systems) are mandated, install and calibrate continuous PM, SO₂, and NOₓ analyzers. (3), (4), (5)

5. **Statutory inspection and certificate of fitness:** Authorized inspection bodies conduct annual or periodic mandatory boiler inspections required under each jurisdiction's statutory framework: Malaysia DOSH Certificate of Fitness (CF) annually, with new SSI Regulations 2025 allowing extended CF validity up to 60 months for qualifying risk-assessed facilities (6); Indonesia Kemnaker/Disnaker Riksa Uji (periodic examination and Surat Ijin Alat) under UU No. 1/1970 and Permenaker No. 01/MEN/1988 (7); Thailand Department of Energy Business (DOEB) and Ministry of Labor (MoL) annual inspection under Ministerial Regulation B.E. 2564/2021 (8); Singapore MOM annual inspection by Authorized Examiner per WSH (General Provisions) Regulations, with hydrostatic test every 10 years (9). Inspection bodies also certify new boiler designs for country type-approval and stamp pressure parts for ASME or local code compliance.

6. **Boiler operator training and certification:** Accredited training providers deliver the minimum legal qualification programs mandated before an operator may work unsupervised on a live boiler: Indonesia Kemnaker Kelas I (>10 t/h, 6-day blended program, SIO issued by Ministry of Manpower) and Kelas II (≤10 t/h) under Permenaker No. 01/MEN/1988 (10); Malaysia DOSH Steam Engineer Grade 1/2 and Boilerman courses accredited by DOSH and HRD Corp (11); Thailand MoL-approved operator training per Ministerial Regulation B.E. 2564/2021 (8); Singapore MOM Class II Boiler Attendant Certificate per WSH Act (9). Training covers combustion theory, water chemistry, emergency shutdown, emissions management, and local regulatory compliance.

7. **Fuel quality testing:** ISO/IEC 17025 accredited laboratories perform proximate and ultimate analysis of solid fuels — moisture, calorific value, ash content, volatile matter, fixed carbon, sulfur, chlorine, silica content — for incoming coal and biomass deliveries. Operators in Indonesia use CCIC Indonesia (Banjarbaru, Samarinda, Palembang) and Intertek/SGS for incoming coal lot certification. Biomass fuel testing is less systematized: palm mills typically test in-house; food and rubber processors rely on supplier certificates. Fuel testing underpins spot quality verification at point of delivery, which is the primary defense against calorific-value shortfalls and silica-related grate damage. (12), (13)

8. **Boiler insurance and equipment warranty programs:** Commercial insurers (Allianz Malaysia, Chubb Malaysia/Singapore, AXA XL) underwrite Boiler & Pressure Vessel (BPV) insurance covering physical damage from explosion, collapse, cracking, and overheating of pressurized plant and equipment, with optional business interruption and increased cost of working riders for larger industrial operators. Premium determination in Malaysia is non-tariff (risk-profile based). Extended OEM warranty programs and third-party extended service contracts supplement statutory inspection by providing financial backstop for unplanned repairs outside the maintenance contract scope. (14), (15)

---

### Revenue Model

Aftermarket providers earn across three recurring streams and one project-based stream: (a) **annual or multi-year O&M service contracts** (fixed monthly or annual fee per boiler unit, typically covering scheduled preventive maintenance visits and emergency response within SLA; contract values estimated at $5,000–$40,000/boiler/year depending on scope, boiler capacity, and remoteness of site) [ASSUMED-1]; (b) **spare parts sales margin** (distributor markup of 20–40% on parts cost); (c) **water treatment chemicals and program fees** (typically monthly fee per boiler covering chemicals, equipment, and technician visits — estimated $800–$3,000/boiler/month for a mid-size industrial boiler based on Kurita/Nalco program structures) [ASSUMED-2]; and (d) **retrofit project revenue** (lump-sum fixed-price contracts for ESP/baghouse installation, typically $30,000–$200,000 per boiler unit depending on capacity and technology, plus ongoing CEMS maintenance contracts). Certification bodies earn per-inspection fees; training providers earn per-student course fees; insurers earn annual premiums.

---

### Cost Drivers

Field labor (qualified boilermaker and inspector day rates, travel and mobilization cost to remote palm oil mill or plantation site, ASME or national-code certified inspector fees, local training instructor salaries); spare parts inventory holding (working capital tied up in slow-moving custom pressure parts with 6–14 week lead times from OEM factories in India/China); transport cost to remote industrial sites (river barge access in Kalimantan and Sabah for palm oil mills, helicopter or boat access for plantation clusters); chemical raw material cost for water treatment (oxygen scavengers, phosphonate scale inhibitors, filming amines — subject to petrochemical input cost volatility); certification overhead (ASME S/U stamp maintenance fees, accreditation body fees per country, inspector competency continuing education); and for emissions retrofitters, ESP electrode and transformer-rectifier set cost (significant for multi-field ESPs on larger boilers >10 t/h).

---

### Market Size

| Metric | Value | Year | Confidence | Sources |
|--------|-------|------|------------|---------|
| Global industrial boiler maintenance market | $22.2B | 2024 | Medium — multiple research firms with similar figures | (16), (17) |
| Global boiler maintenance market CAGR | 4.6% | 2025–2034 | Medium | (16) |
| Asia Pacific industrial boiler maintenance market | $5.7B | 2024 | Medium — cross-check: GMI $9.8B (2023, broader definition); Dataintelo $4.3B (2024 narrower) | (17), (18), (19) |
| Asia Pacific boiler maintenance CAGR | 5.2–7.5% | 2024–2032 | Medium | (18), (19) |
| Southeast Asia TIC (Testing, Inspection & Certification) market (all sectors) | $4.7B (forecast by 2030) | 2024–2030 | Medium — single research firm; no government cross-validation | (20) |
| Global boiler water treatment chemicals market | $4.35–5.26B | 2024 | Medium — two research firms with similar range | (21), (22) |
| Asia Pacific boiler water treatment chemicals market share | >50% of global | 2023–2024 | Medium — Mordor Intelligence + Cognitive Market Research | (21), (22) |
| Indonesia process boiler & heating equipment market (equipment, proxy for O&M base) | ~$54M (2019 base); ~$65–70M (2024 projected at ~4% CAGR) | 2019–2024 | Medium — single research firm | (23) |
| Malaysia DOSH boiler CF validity (new SSI 2025 regulation) | 15 months (standard CF); up to 60 months (risk-assessed SSI scheme) | 2024–2025 | High — official regulation | (6) |
| SEA-5 estimated solid-fuel industrial boiler install base | 8,000–13,000 units (from Stage 4 bottom-up) | 2024 est. | Low — modeled; requires Disnaker/DOSH registry validation | Stage 4 [ASSUMED-1] |
| Implied SEA-5 O&M service market (bottom-up) | $40M–$520M/yr (rough range; see note) | 2024 est. | Low — derived estimate | [ASSUMED-3] |

**Data gap — country-level aftermarket market sizing:** No government statistics agency (BPS, DOSM, NSO Thailand, MOM Singapore) publishes a line item for "industrial boiler maintenance services" or "emissions abatement retrofit services." The SEA-5 O&M market estimate at [ASSUMED-3] is derived as: 8,000–13,000 units × $5,000–$40,000/unit/yr average O&M contract value = $40M–$520M/yr. This range is wide because O&M contract penetration rate is unknown (many operators have no formal contract); field validation with 5–10 active service providers is needed to narrow this estimate.

**Geography mismatch:** The Asia Pacific industrial boiler maintenance market ($5.7B–$9.8B) covers all Asia Pacific countries, all fuel types, and all boiler scales. SEA-5 solid-fuel package boiler O&M specifically is a subset; no direct country-specific breakout was found in any public source.

---

### Regulatory Regime for Aftermarket

**Indonesia:**
- Boiler operator certification: Kemnaker Permenaker No. Per.01/MEN/1988 — Kelas I (>10 t/h steam) and Kelas II (≤10 t/h); SIO (Surat Ijin Operator) required per unit; training through PJK3-designated training providers (Centra Safety, Media Edutama, HSP Academy, Synergy Solusi); Riksa Uji (periodic examination) by Kemnaker-authorized PJK3 companies (PT Surveyor Indonesia, PT Sucofindo, PT TÜV Rheinland, PT Dua Perkasa Teknologi, PT Cipta Mas Jaya). (7), (10)
- Emissions compliance: PermenLHK No. P.15/MENLHK/SETJEN/KUM.1/4/2019 — PM limit 100 mg/Nm³, SO₂ 550 mg/Nm³, NOₓ 550 mg/Nm³ for thermal industrial plants; CEMS mandatory for above-threshold facilities; enforced by KLHK (Ministry of Environment and Forestry). (3)

**Malaysia:**
- Boiler inspection: OSH (Plant Requiring Certificate of Fitness) Regulations 2024 (PUA 99) replaced Factories and Machinery Act; CF valid 15 months (standard) or up to 60 months (SSI 2025 risk-assessed scheme); inspections by DOSH-authorized inspection bodies: TÜV Rheinland, Bureau Veritas, LRQA, C&P Inspection, Hartford Steam Boiler/Munich Re. (6), (24), (25)
- Operator certification: DOSH Steam Engineer Grade 1/2 and Boilerman (Boiler Driver) certification; training through DOSH-accredited centers: UTHM Education & Training, Bayubali Engineering, Matrix HSE, Borneo Smartskill Academy, Asia M&E Engineering; HRD Corp claimable. (11)
- Emissions compliance: Environmental Quality (Clean Air) Regulations 2014 — stack emission limits for solid fuel combustion apply; enforced by DOE. (4)

**Thailand:**
- Boiler regulation: MoL Ministerial Regulation on Machines, Cranes and Boilers B.E. 2564/2021 (gazetted August 2021); employer obligations include written operating instructions, qualified trained operators, hazard assessments; three additional boiler safety notifications issued October 2024. (8)
- Inspection: DOEB (Department of Energy Business) enforces pressure equipment integrity; authorized inspection bodies include TNDT (Thai Nondestructive Testing PCL, Certificate No. 7-60-007), Bureau Veritas Thailand, SGS Thailand, TÜV SÜD. (26), (27)
- Emissions compliance: National Environmental Quality Act; 2023 updated Ministerial Notification under MNRE tightens stack emission limits for power plant category boilers. (5)

**Singapore:**
- Boiler inspection: WSH (General Provisions) Regulations — annual inspection by MOM-Authorized Examiner; visual + running test annually; hydrostatic test and thickness gauging every 10 years; effective August 2023, owners track their own renewal dates without automatic MOM reminders. (9)
- Operator licensing: MOM Class II Boiler Attendant Certificate required; liaison with MOM and NEA for annual statutory inspection and report submissions. (9)
- Emissions compliance: NEA under Environmental Protection and Management Act; covers air emissions from industrial combustion sources. (9)

---

### Current Players by Region

**Service Line 1 — O&M / EPCM Aftermarket**

| Service line: O&M | Indonesia | Malaysia | Thailand | Singapore |
|---|---|---|---|---|
| Named players | PT Atmindo Tbk (4 service centers: Tanjung Morawa, Pekanbaru, Jakarta, Samarinda); PT Indira Dwi Mitra (IDM Boiler, Tangerang) | Boilermech Sdn Bhd (contract or ad-hoc; Kajang HQ); ENCO Systems Sdn Bhd (Rawang, Selangor; est. 1975); Mechmar After Sales & Services (Shah Alam; est. 2013) | Getabec Public Company Limited (Samut Prakarn); Agon Pacific Co., Ltd. (Bangkok + Rayong/Chonburi fabrication) | Miura Singapore Co. Pte. Ltd. (gas/oil boiler specialist; limited solid-fuel relevance) |

**PT Atmindo Tbk (Indonesia)** — Oldest solid-fuel boiler company in Indonesia (founded 1926, boiler production since 1972); ASME S/U stamp certified; 4 in-country service centers (North Sumatra, South Sumatra, Java, Kalimantan); offers exclusive after-sales program with twice-yearly inspections and annual mechanical cleaning; exports to overseas mills. (28)

**ENCO Systems Sdn Bhd (Malaysia)** — Founded 1975; OEM-and-aftermarket dual model; 94,000 sq ft factory in Rawang; 30+ years experience in EFB-fired boiler installation and commissioning; after-sales service covers annual statutory inspections per DOSH requirements, parts on-hand; DOSH-accredited. (29)

**Mechmar After Sales & Services (Malaysia)** — Established 2013 as standalone aftermarket arm of Mechmar Boilers Sdn Bhd (40+ year Malaysian manufacturer); flexible service contracts from bespoke annual maintenance to ad-hoc repair; stocks burner parts, tubes, pumps, safety valves; offers boiler rental for emergency coverage. (30)

**Getabec Public Company Limited (Thailand)** — Thai-listed OEM (SET); annual inspection services per DIW/DOEB requirements; safety function testing and safety certificate issue; emission performance monitoring to Ministry of Industry standards; long-term partnership with SAACKE Burner for service parts. (31)

**Agon Pacific Co., Ltd. (Thailand)** — Bangkok HQ; ASME "S" and National Board "R" certified; 3 facilities (Bangkok, Rayong, Chonburi); specialist in planned preventive maintenance, condition assessment, and boiler pressure-part fabrication (waterwall panels, economizers, superheaters); serves utilities, paper & pulp, cement; 19-country project footprint including SEA. (32)

---

**Service Line 2 — Spare Parts & Components**

**Boilermart Indonesia (Jakarta)** — Web-based spare parts and equipment trader for Indonesia; stocks grates, tubes, valves, fans, blowers, gauges, instruments; +62 888-5591-188. (33)

**Inmech (M) Sdn Bhd (Malaysia)** — Operating since 1970; Petaling Jaya HQ + Klang Utama factory; leading boiler repair, retubing, and parts supply in Malaysia; represents Miura, Cochran, Fulton, Scherrer, TLV, SIMONS; serves ASEAN region. (34)

**Bestrode Sdn Bhd (Malaysia)** — Kuching, Sarawak (est. 2000); trusted parts supplier in East Malaysia for palm oil mill and industrial boiler components; stocks level gauge glass, tube cleaning accessories, refractory, insulation, gaskets. (35)

**PT Indira Dwi Mitra / IDM Boiler (Indonesia)** — Tangerang; 0.5–20 t/h fire-tube and water-tube boilers OEM and service; annual/short-term maintenance contracts; covers beverage, food, textile, rubber, paper, rice mill, sugar; Depnaker permit holder. (36)

---

**Service Line 3 — Water Treatment**

**PT Kurita Indonesia** — Established March 1986; subsidiary of Kurita Water Industries (Japan, top-3 global water treatment); services include boiler water treatment chemicals, operation/maintenance of water treatment facilities, chemical cleaning, water quality analysis; 9 representative cities across Indonesia (Medan, Pekanbaru, Palembang, Bandung, Semarang, Banjarmasin, Samarinda, Pontianak, Makassar). (37)

**Kurita Water Malaysia Sdn Bhd** — Established Malaysia 1994; same Kurita group; boiler, cooling tower, wastewater, and RO treatment chemistry; Malaysian service operations. (37)

**Nalco Water / Ecolab (Indonesia: PT Ecolab International Indonesia; Malaysia: Shah Alam office)** — Nalco Water is an Ecolab company; operates in both Indonesia and Malaysia with boiler feedwater chemical programs (3D TRASAR™ automation), oxygen scavenger, scale inhibitor, filming amine programs; fully automated hardness monitoring; strongest in MNC and large-plant segment. (38)

**Lautan Air Indonesia (PT Lautan Luas Tbk subsidiary)** — Founded 40+ years ago; publicly listed parent (Lautan Luas); HQ Tangerang + Plant Gresik; 9 regional offices across Indonesia; integrated water treatment solutions for industrial boiler systems including corrosion prevention, scaling control, and feedwater chemistry management; active at Palmex Indonesia 2025 for palm oil sector; BOT/BOO project models available. (39)

**Veolia Water Technologies (Malaysia / SEA)** — Major international water treatment firm; operates and maintains utilities (boilers, WW treatment, steam systems) for pharmaceutical and industrial clients in Malaysia, managing boiler operation for steam and chilled water in industrial parks; mobile water service capabilities expanded in Malaysia. (40)

---

**Service Line 4 — Emissions Retrofits (ESP / Baghouse / Scrubber)**

**VIRIDIS Engineering Sdn Bhd (Malaysia)** — Full EPCC/EPC for palm oil mills and biomass plants; in-house ESP manufacturing and installation; end-to-end emissions control for PM, dust; performance guarantee; targets palm oil, power, steel, F&B, paper, textile, chemical; geographic coverage: Malaysia and neighboring countries. (41)

**Arrow Energy Co., Ltd. (Thailand)** — Samut Sakhon, Thailand HQ; ESP manufacturer and installer; 99.95% particulate collection efficiency; captures coal-to-biomass dust, reduces emissions to below 10 PPM; electrocyclone, multi-cyclone, bag filter systems; 232 customers, 606 projects, 19 countries including Indonesia. (42)

**PT Basuki Pratama Engineering (Indonesia)** — First solid-fuel boiler manufacturer in Indonesia (est. 1981); manufactures and installs ESP, advanced cyclone systems, and wet scrubbers for emissions compliance; January 2024 side-wall ESP installation noted in press coverage; Pulogadung Industrial Estate, Jakarta. (43)

**Asia Palmoil / Regional ESP rehabilitation services (SEA palm oil)** — Third-party ESP rehabilitation specialists operate across SEA palm oil mills; documented case study for Suratthani (Thailand) biomass plant ESP with three-field ESP rehabilitation (replacing corroded collecting electrodes, discharge electrodes, rapping systems). (44)

---

**Service Line 5 — Certification & Inspection**

**Indonesia:**
- **PT Surveyor Indonesia** — SOE; one of the most credible PJK3 for Riksa Uji; listed as authorized inspection company by Kemnaker for boiler and pressure vessel examination. (45)
- **PT Sucofindo (Persero)** — SOE; major PJK3; testing, inspection, certification across Indonesia; ASME inspection authorized; subsidiary covers industrial boiler examination. (45)
- **PT TÜV Rheinland Indonesia** — Jakarta; ASME inspection authorized; global TÜV group; boiler and pressure vessel inspection, certification for Kemnaker/Migas compliance; industrial sector. (46)
- **Bureau Veritas Indonesia** — Jakarta, Batam, Medan, Surabaya, Balikpapan offices; Authorized Inspection Agency (AIA); ASME/NBIC code inspection; industrial, power, O&G sectors. (47)

**Malaysia:**
- **TÜV Rheinland Malaysia** — DOSH-authorized inspection body for CF; design review, material approval; ASME accreditation. (24)
- **LRQA Malaysia** — DOSH-approved inspection authority for design appraisal and boiler/pressure vessel inspections. (48)
- **Bureau Veritas Malaysia** (established 1987) — DOSH-accredited; CF inspection and certification. (49)
- **Munich Re / Hartford Steam Boiler Malaysia** — DOSH-authorized; insurance-linked inspection; risk engineering consultation. (50)

**Thailand:**
- **Thai Nondestructive Testing PCL (TNDT)** — Listed company (SET:TNDT); boiler inspection body by Thai Law (Certificate No. 7-60-007); DOEB-authorized; NDT inspection of pressure equipment; one-stop service for pressure vessels, storage tanks, pipelines; annual + periodic inspection. (26)
- **Bureau Veritas Thailand** — ASME boiler and pressure vessel inspection; authorized body for Thai industrial plants. (27)
- **SGS Thailand** — Pressure equipment certification services including boiler inspection. (51)

**Singapore:**
- **MOM-Authorized Examiners** — Class list maintained by MOM under WSH Act; includes bureau-veritas, Lloyd's Register, and independent authorized examiners; annual inspection of all steam boilers required. (9)

---

**Service Line 6 — Operator Training**

**Indonesia:**
- **Centra Safety (PJK3)** — Kemnaker-accredited; Kelas I and II operator training; blended format (online theory + offline practical); SIO issuance. (10)
- **Media Edutama Indonesia (PJK3)** — Kemnaker RI authorized; K3 Pesawat Uap dan Bejana Tekan specialist; also K3 Ahli (expert) track. (52)
- **Synergy Solusi Group** — K3 training provider; operator boiler classes; Kemnaker SIO pathway. (53)
- **GIP-LSPro / PUSAT TRAINING K3.COM** — Multiple 2024 public training schedules (Surabaya, Jakarta, Bandung); Kemnaker certification. (54)

**Malaysia:**
- **UTHM Education & Training (UTHM)** — University-affiliated; DOSH-accredited; Steam Boiler Operator G1/G2 and Engineer G1/G2; HRD Corp claimable; training hotline +6012-2566405. (55)
- **Borneo Smartskill Academy (BSSA)** — DOSH-approved; Grade 1/2 Steam Boiler Operator and Engineer; HRD Corp claimable; focus on Sabah/Sarawak East Malaysia market. (56)
- **Bayubali Engineering Sdn Bhd** — DOSH-accredited boilerman course; covers Malaysian OSH laws, operation, troubleshooting, maintenance, exam preparation. (57)
- **Asia M&E Engineering Sdn Bhd** — Grade 1/2 boilerman training; DOSH compliance; covers safe operation, maintenance, and certification exam preparation. (58)

---

### Regulatory Regime Summary

| Jurisdiction | Boiler Inspection Cadence | Inspection Authority | Operator License | Emissions Compliance Framework |
|---|---|---|---|---|
| Indonesia | Periodic Riksa Uji per Permenaker 01/1988; no fixed annual mandate explicitly stated for all classes but annual practice is norm | PJK3 licensed by Kemnaker (PT Surveyor Indonesia, PT Sucofindo, PT TÜV Rheinland, Bureau Veritas Indonesia, PT Dua Perkasa Teknologi) | Kelas I (>10 t/h) and Kelas II (≤10 t/h) — SIO from Ministry of Manpower | PermenLHK P.15/2019: PM 100 mg/Nm³, SO₂ 550 mg/Nm³, NOₓ 550 mg/Nm³; CEMS required |
| Malaysia | Annual CF (15-month validity standard); extended up to 60 months under OSH SSI Regulations 2025 | DOSH-authorized inspection bodies (TÜV Rheinland, LRQA, Bureau Veritas, Munich Re/HSB, C&P) | Steam Engineer Grade 1/2 and Boilerman (Boiler Driver) per DOSH | EQA Clean Air Regulations 2014; DOE enforced stack limits |
| Thailand | Annual inspection by DOEB-authorized body per Ministerial Regulation B.E. 2564/2021 | TNDT, Bureau Veritas Thailand, SGS Thailand, TÜV SÜD | MoL-approved qualified operator per B.E. 2564/2021 regulation | National Environmental Quality Act 2023 updated Ministerial Notification; MoI stack limits |
| Singapore | Annual visual + running test; every 10 years hydrostatic test; no longer auto-reminded by MOM (from Aug 2023) | MOM-Authorized Examiners per WSH (General Provisions) Regulations | MOM Class II Boiler Attendant Certificate per WSH Act | NEA under Environmental Protection and Management Act |

---

### Preliminary Pain Points (this stage)

The following pain points are specific to aftermarket service actors and are grounded in sources gathered at this stage. They are structured for the pain-point-researcher to expand.

**[WH4] — Certified operator scarcity:**

1. **Certified boiler operators are structurally scarce across all four primary jurisdictions, and the situation is worsening as the industrial install base grows.** Indonesia has the lowest engineer-per-million ratio in the region (2,671 vs. Malaysia 3,333 and Thailand 4,121); 68% of Malaysian businesses struggle to find skilled workers in industrial trades; boiler Kelas I training cohorts across Indonesia are conducted in only a handful of cities (Jakarta, Surabaya, Bandung) on a monthly cycle, constraining throughput when remote operators in Kalimantan or Sabah must travel and be released from site for 6 days. The consequence: palm oil mills, rubber plants, and food processors in remote locations frequently operate with uncertified deputies — a statutory violation under Permenaker No. 01/MEN/1988 and DOSH Factories and Machinery Act — and cannot easily attract certified operators who prefer urban industrial park postings. (59), (60) [WH4]

2. **Operator attrition at remote sites is a recurring pain for which no market solution exists.** Certified Kelas I or Steam Engineer Grade 1 operators at remote Kalimantan palm oil mills or Thai rubber processing sites command wage premiums over urban equivalents and are actively poached by competing facilities; when one operator resigns, the legal requirement to have a certified person on-shift makes the site non-compliant during the search-and-hiring window (typically 4–12 weeks). No SEA-market talent marketplace or operator-staffing-as-a-service model was identified in the research. [ASSUMED-4] [WH4]

**[WH3] — Emissions retrofit demand spike:**

3. **Emissions abatement retrofit demand is spiking as enforcement catches up with older non-compliant boilers, but the supply of qualified ESP/baghouse installers is thin in the markets that need it most.** Indonesia's PermenLHK P.15/2019 set PM limits at 100 mg/Nm³ — a level older chain-grate coal and biomass boilers without add-on control equipment cannot meet in operation; Malaysia's Clean Air Regulations 2014 impose similar constraints; Thailand's 2023 Ministerial Notification tightened limits further. Compliance testing data from a September 2025 Indonesian industrial plant study shows PM at 19.5 mg/Nm³ (within limit) for a post-retrofit facility — confirming retrofits work — but capital outlay ($30,000–$200,000 per boiler unit for ESP or baghouse) remains a barrier for smaller operators. VIRIDIS Engineering (Malaysia) and Arrow Energy (Thailand) are the most visible regional specialists; PT Basuki Pratama Engineering handles Indonesia but is primarily an OEM; the mid-market gap between large-plant international providers and the sub-5 t/h small-plant retrofit need is unserved. (3), (4), (41), (42), (43) [WH3]

**[WH2] — Parts lead time and reactive maintenance:**

4. **Spare parts lead times for critical pressure parts remain 6–14 weeks from OEM factories, forcing operators into costly reactive maintenance and unplanned downtime.** Tube bundles and economizers carry 6–12 week lead times from Indian or Chinese OEM factories; boiler shell sections 8–14 weeks; control panels 4–8 weeks; only gaskets, sensors, and standard valves are readily stocked locally with 2–5 day delivery. For a palm oil mill in East Kalimantan, a boiler tube leak that forces shutdown costs RM 228,000–630,000 per hour in lost CPO output; a 10-week tube bundle wait from an Indian OEM without a pre-stocked spare-in-warehouse is commercially catastrophic. Regional parts distributors (Boilermart Indonesia, Inmech Malaysia, Bestrode Sarawak) partially address this for commodity components but cannot stock custom pressure parts. [ASSUMED-5] (2), (1) [WH2]

5. **Preventive maintenance contract penetration is low in the long tail of operators, meaning most operators have no contractual service relationship until a failure event.** The largest palm oil groups (Wilmar, KLK, IOI, Sime Darby) have in-house maintenance teams; some have OEM service contracts (Boilermech, Thermax, Atmindo). But the majority of Indonesia's estimated 5,000–8,000 solid-fuel boiler install base are mid-size and small operators (sugar mills, textile mills, food processors, smaller palm oil mills) who rely on break-fix maintenance. [ASSUMED-6] This means: (a) no early-warning of tube degradation via scheduled thickness testing; (b) water chemistry is managed reactively once scale symptoms appear; (c) no relationship with a trained service provider who can mobilize in under 48 hours. (1) [WH2]

**[WH3 / WH5] — Water treatment gap:**

6. **Water treatment chemistry services are systematically under-applied at small and mid-size industrial boiler sites, with measurable consequences for efficiency and tube life.** Stage 4 research confirmed that 1/8 inch of scale reduces heat transfer by 20–25%; Lautan Air Indonesia and Nalco/Ecolab are active in Indonesia and Malaysia, but their customer base skews toward MNC and large industrial plant clients. Smaller rubber processors, food factories, and sub-50 t/h FFB palm mills typically operate without a formal water treatment program contract, relying on generalist operators to manage blowdown and chemical dosing — often resulting in blowdown rates of 10–20%+ (vs. optimal <1%) and uncontrolled silica and calcium carbonate deposition. No estimate of water treatment contract penetration at the long tail of SEA industrial boilers was found in public sources. [ASSUMED-7] [WH2 adjacent, WH5]

**[WH5] — Fuel quality testing infrastructure gap:**

7. **Systematic incoming fuel quality testing for biomass is largely absent at smaller industrial boiler sites, despite documented fuel quality variability being a primary driver of combustion instability and component wear.** CCIC Indonesia (ISO 17025 accredited labs in Banjarbaru, Samarinda, Palembang), Intertek, and SGS provide coal proximate and ultimate analysis with professional turnaround for the trading and export market, but industrial operators purchasing biomass (EFB, rice husk, bagasse) in small lots from local aggregators typically do not commission third-party fuel testing at point of delivery. The absence of binding moisture or calorific value specifications with tested values creates the fuel-quality disputes documented in Stage 4. No "last-mile" biomass fuel testing service targeting small-batch industrial buyers was identified in open sources. (12), (13) [WH5]

**New pain point surfaced in research (not in original WH list):**

8. **Malaysia's new OSH SSI Regulations 2025 create a two-tier compliance burden that smaller operators struggle to navigate.** The OSH (Special Scheme of Inspection) Regulations 2025 (effective January 21, 2025) introduced an optional but commercially advantageous extended CF scheme (up to 60 months vs. standard 15 months) that requires operators to constitute an internal risk-based inspection team with specific qualifications. Large palm oil groups and MNC manufacturers can build this capability; small to mid-size operators — rice mills, food processors, small textile factories — lack the in-house engineering competency to qualify for the extended scheme, locking them into the costlier and more disruptive annual inspection cycle. The compliance asymmetry between large and small operators is a structurally new aftermarket dynamic introduced with this regulation. (6)

---

### Sources for this Stage

(1) Lautan Air Indonesia / beta.co.id, *Inside the palm oil mill's powerhouse: disciplined boilers, free fuel, and million-dollar outage risks* — boiler downtime cost RM 228K–630K/hr, scale reduces heat transfer 20–25%, water treatment program framework — https://beta.co.id/en/blog/inside-the-palm-oil-mills-powerhouse-disciplined-boilers-free-fuel-and-million-dollar-outage-risks (also Stage 4 source)

(2) coalbiomassboiler.com, *How to Get Industrial Boiler Spare Parts & Expected Delivery Times* — gaskets 1–3 days; burner assemblies 2–4 weeks; tube bundles 6–12 weeks; boiler shells 8–14 weeks — https://coalbiomassboiler.com/industrial-boiler-spare-parts-delivery/

(3) Indonesia PermenLHK No. P.15/MENLHK/SETJEN/KUM.1/4/2019 — emission standards thermal power/industrial plants (PM 100 mg/Nm³, SO₂ 550 mg/Nm³, NOₓ 550 mg/Nm³) — https://icel.or.id/media/pdf/PermenLHKNoP15MENLHKSETJENKUM142019tentangBakuMutuEmisiPembangkitListrikTenagaTermalPermenLHK152019.pdf (PDF; markitdown conversion attempted; cited from search content summary)

(4) coalbiomassboiler.com, *Environmental Emission Regulations — Industrial Biomass Boilers* — Malaysia Environmental Quality Clean Air Regulations 2014, Indonesia PermenLHK overview — https://coalbiomassboiler.com/environmental-emission-regulations-industrial-biomass-boiler/ (also Stage 2 and Stage 4 source)

(5) Enviliance Asia, *Thailand updates air emission standard for power plants* — Thai 2023 emission standard update under MNRE Ministerial Notification — https://enviliance.com/regions/southeast-asia/th/report_11012 (also Stage 4 source)

(6) Lexology / OSH SSI Regulations 2025 Malaysia — CF up to 60 months; effective January 21, 2025; Class A (120 months), Class B (180 months) for Steam Boilers/Pressure Vessels — https://www.lexology.com/library/detail.aspx?g=e5b794cd-ad99-44d0-a3f4-959722f115b0 ; Advanced HSE Solutions, Malaysia DOSH CF guide — https://advancedhsesolutions.com/pmd-certificate-of-fitness-malaysia-boilers-machinery/

(7) Centra Safety / Indonesia Safety Center — Indonesia Kemnaker Permenaker No. 01/MEN/1988, Kelas I (>10 t) and Kelas II (≤10 t) boiler operator certification — https://centrasafety.com/pelatihan-kompetensi-sertifikasi-operator-boiler-kelas-i-ii/ (also Stage 4 source)

(8) Enviliance Asia, *Thailand renews safety standard for machine, crane and boiler* — MoL Ministerial Regulation B.E. 2564/2021 published August 2021; three additional notifications October 2024 — https://enviliance.com/regions/southeast-asia/th/report_4310

(9) Singapore MOM, *Regular Examinations and Tests for Pressure Vessels* — annual visual + running test for steam boilers; hydrostatic test every 10 years; Authorized Examiner requirement; MOM Class II Boiler Attendant Certificate — https://www.mom.gov.sg/workplace-safety-and-health/pressure-vessels/regular-inspections

(10) Centra Safety, Media Edutama Indonesia, GIP-LSPro — K3 Operator Boiler Kelas I and II training, Kemnaker certification, blended training format — https://centrasafety.com/pelatihan-kompetensi-sertifikasi-operator-boiler-kelas-i-ii/ ; https://mediaedutama.co.id/training-online-pembinaan-dan-sertifikasi-k3-operator-boiler-kelas-i-kapasitas-10-ton-blended-by-kemnaker-ri.html ; https://gip-lspro.com/index.php/training-k3-operator-boiler-kelas-1-dan-2-sertifikasi-kemenaker-surabaya-23-26-september-2024-jakarta-7-10-oktober-2024-surabaya-21-24-oktober-2024/

(11) Bayubali Engineering Sdn Bhd, UTHM Education & Training, Borneo Smartskill Academy — Malaysia DOSH boilerman and Steam Engineer training, HRD Corp claimable — https://bayubali.com.my/courses/steam-boiler-drivers-boilerman-course/ ; https://uthmet.edu.my/steam-boiler-course-malaysia-dosh-uthm/ ; https://www.bssa.com.my/

(12) CCIC Singapore — ISO 17025 accredited coal and biomass testing; Indonesia labs in Banjarbaru, Samarinda, Palembang — https://www.ccicsg.com/industries-and-services/laboratory/

(13) Intertek, *Biomass Fuel Testing* — proximate and ultimate analysis, calorific value, ash content; ASTM/ISO methods; Indonesia and Malaysia operations — https://www.intertek.com/biofuels/biomass/

(14) Chubb Insurance Malaysia Berhad, *Boiler & Machinery Breakdown Insurance* — industrial coverage; pulp and paper, utilities, heavy industry sectors; standalone or all-risks integration — https://www.chubb.com/my-en/business/boiler-machinery-breakdown-insurance.html

(15) Allianz Malaysia, *Boiler & Pressure Vessel Insurance* — covers explosion, collapse, cracking, overheating; non-tariff premium (risk-profile based) — https://www.allianz.com.my/corporate/liabilities-operations-and-asset-protections/engineering-and-machines/boiler-and-pressure-vessel-insurance.html ; ResearchAndMarkets, *Boiler & Pressure Plant Insurance Market* — global $59.82B (2024) → $62.72B (2025), CAGR 4.80% → $79.27B by 2030 — https://www.researchandmarkets.com/reports/6011028/boiler-and-pressure-plant-insurance-market

(16) Global Market Insights (GMI), *Industrial Boiler Maintenance Market Size, Share & 2034 Growth Trends* — $22.2B (2024), CAGR 4.6% (2025–2034); water tube segment 35% of market; scheduled maintenance 42% — https://www.gminsights.com/industry-analysis/industrial-boiler-maintenance-market

(17) Dataintelo, *Boiler Maintenance Services Market Research Report 2033* — global $14.2B (2024), CAGR 6.1% (2025–2033); Asia Pacific $4.3B (2024), CAGR 7.5% — https://dataintelo.com/report/boiler-maintenance-services-market

(18) Global Market Insights (GMI), *Asia Pacific Industrial Boiler Maintenance Market Size Report 2032* — $9.8B (2023), CAGR 5.2% (2024–2032) — https://www.gminsights.com/industry-analysis/asia-pacific-industrial-boiler-maintenance-market

(19) Spherical Insights, *Industrial Boiler Maintenance Market Growth, Forecasts to 2033* — alternative APAC figure; Asia Pacific fastest-growing region — https://www.sphericalinsights.com/reports/industrial-boiler-maintenance-market

(20) SandiegoSun / Ken Research, *South East Asia TIC Market to Touch USD 4.7 billion by 2030* — CAGR 4.82% (2024–2030); key players: SGS, Bureau Veritas, Intertek, DNV, TÜV SÜD, ALS, DEKRA, Eurofins — https://www.sandiegosun.com/news/274514186/south-east-asia-tic-market-to-touch-usd-47-billion-by-2030

(21) Cognitive Market Research, *Global Boiler Water Treatment Chemicals Market* — $4.35B (2024); CAGR 10.1% (2024–2031); Asia Pacific largest and fastest-growing — https://www.cognitivemarketresearch.com/boiler-water-treatment-chemicals-market-report

(22) Market Research Future, *Boiler Water Treatment Chemical Market Size & Forecast Report 2035* — $5.26B (2024); Asia Pacific largest share; Ecolab, SUEZ, Kurita, Kemira, Solenis as key players — https://www.marketresearchfuture.com/reports/boiler-water-treatment-chemical-market-6181

(23) TechSci Research / ResearchAndMarkets, *Indonesia Process Boiler and Heating Equipment Market 2014–2024* — ~$54M (2019 base), ~4% CAGR projected to 2024 — https://www.techsciresearch.com/news/4120-steam-boilers-to-lead-indonesia-process-boiler-and-heating-equipment-through-2024.html (also Stage 3 and Stage 4 source)

(24) TÜV Rheinland Malaysia, *DOSH Certification for Steam Boilers* — DOSH-authorized inspection body; design review, material approval, ASME accreditation; also Indonesia ASME boiler inspection — https://www.tuv.com/malaysia/en/pressure-vessel-regulations.html ; https://www.tuv.com/indonesia/en/asme-boiler-and-pressure-vessel-inspection.html

(25) LRQA Malaysia, *Department of Safety and Health (DOSH), Malaysia* — DOSH-approved inspection authority for design appraisal of boilers and pressure vessels — https://www.lrqa.com/en-my/department-of-safety-and-health-dosh-malaysia/

(26) Thai Nondestructive Testing PCL (TNDT), *Pressure Equipment is Required to be Inspected by Law* — Boiler Inspection Body Certificate No. 7-60-007; DOEB-regulated; one-stop service for pressure vessels; SET-listed company — https://www.tndt.co.th/en/services/applications/inspection-and-certification/pressure-equipment-is-required-to-inspected-by-law/

(27) Bureau Veritas Thailand, *Inspections and Audits for Boilers and Pressure Vessels (ASME)* — ASME inspection services; Thailand industrial plant certification — https://www.bureauveritas.co.th/en/our-services/ASME

(28) PT Atmindo Tbk, *Services* — 4 service centers (Tanjung Morawa, Pekanbaru, Jakarta, Samarinda); twice-yearly inspection and annual mechanical cleaning program; training for boiler operators — https://www.atmindoboiler.com/services ; Sawit Indonesia feature on PT Atmindo — https://sawitindonesia.com/pt-atmindo-boiler-professionals-dukungan-kualitas-tinggi-dan-layanan-memadai/

(29) ENCO Systems Sdn Bhd, *After Sales Service and Introduction* — founded 1975; annual inspection per Malaysian DOSH requirements; EFB biomass boiler specialist; 30+ years installation experience — http://enco.com.my/products-services/after-sales-service/ ; http://enco.com.my/introduction/

(30) Mechmar After Sales & Services — established 2013; bespoke contracts or ad-hoc; spare parts warehouse (Shah Alam); boiler rental service — https://mechmarservices.com/ ; https://mechmarservices.com/content/7/14/Our-Services

(31) Getabec Public Company Limited, *Repair & Maintenance* — annual inspection per DIW/DOEB; emission compliance per Ministry of Industry; SAACKE partnership — https://getabecboiler.com/repair-maintenance/

(32) Agon Pacific Co., Ltd., *About and Services* — Bangkok HQ; ASME S/National Board R certified; Rayong/Chonburi fabrication plants; planned preventive maintenance; 19-country footprint — https://www.agonpacific.com/

(33) Boilermart Indonesia — spare parts: grates, tubes, valves, fans, blowers, instruments; Indonesia coverage — https://www.boilermart.co.id/

(34) Inmech (M) Sdn Bhd, *About Us* — since 1970; Petaling Jaya + Klang factory; boiler retubing, repairs, parts supply; multi-brand agency (Miura, Cochran, Fulton, TLV, SIMONS); ASEAN coverage — https://www.inmech.com/about-us.html

(35) Bestrode Sdn Bhd, *Boiler Spare Parts* — Kuching, Sarawak, est. 2000; refractory, insulation, gaskets, tube cleaning, level gauge glass, burner controllers — http://bestrode.com.my/boiler-spare-parts/

(36) PT Indira Dwi Mitra (IDM Boiler), *Jasa Service Boiler* — short-term and annual maintenance contracts; cleaning, retubing, hydrotest, safety valve, MPI inspection; Depnaker permit; multi-industry coverage — https://idmboiler.co.id/jasa-service-boiler-modifikasi-boiler/

(37) Kurita Water Industries, *Southeast Asia — Location Information* — PT Kurita Indonesia (est. March 1986); Kurita Water Malaysia Sdn Bhd (est. 1994); boiler, cooling, WW, RO treatment chemistry; 9 Indonesia cities — https://www.kurita-water.com/en/location/southeastasia.html ; https://kurita.co.id/ ; https://kurita.com.my/

(38) Nalco Water / Ecolab, *Boiler Water Treatment* — PT Ecolab International Indonesia (Jakarta); Nalco Malaysia (Shah Alam, Selangor); 3D TRASAR™ boiler hardness monitoring automation — https://en-id.ecolab.com/solutions/boiler-water-treatment ; https://www.ecolab.com/nalco-water/locations/nalco-malaysia-shah-alam

(39) Lautan Air Indonesia (PT Lautan Luas Tbk subsidiary), *About Us and Solutions* — founded 40+ years; publicly listed parent; Tangerang HQ + Gresik plant + 9 regional offices; BOT/BOO models; Palmex Indonesia 2025 participant — https://www.lautanairindonesia.com/about-us/ ; https://www.lautanairindonesia.com/solution/

(40) Veolia Water Technologies, *Malaysia Industrial Water* — boiler and utility O&M for pharmaceutical and industrial clients; manages steam and chilled water production; mobile water service expansion in Malaysia — https://www.southeastasia.veolia.com/industrial-waste-water-projects-malaysia ; https://www.watertechonline.com/industry/article/55001251/veolia-water-technologies-expands-mobile-water-services-capabilities-in-malaysia

(41) VIRIDIS Engineering Sdn Bhd, *Electrostatic Precipitators (ESP)* — end-to-end emissions control; in-house ESP manufacturing; EPCC/supply-only/installation-only models; performance guarantee; palm oil, power, textile, cement, F&B; Malaysia and neighboring countries — https://www.viridis-engineering.com/electrostatic-precipitators-esp/

(42) Arrow Energy Co., Ltd., *About and Products* — Samut Sakhon, Thailand; 99.95% ESP efficiency; 232 customers, 606 projects, 19 countries including Indonesia; ESP, electrocyclone, multi-cyclone, baghouse — https://arrow-energy.com/

(43) PT Basuki Pratama Engineering, *Boiler and Advanced Cyclone System* — first Indonesian solid-fuel boiler manufacturer (est. 1981); ESP, cyclone, wet scrubber; January 2024 side-wall ESP installation — https://basuki.com/technology/boiler/

(44) Asia Palmoil, *Solutions to Rehabilitation of Electrostatic Precipitator (ESP) in Biomass Industry* — Thailand biomass plant ESP rehabilitation case (Suratthani); replacement of corroded collecting/discharge electrodes, rapping system — https://www.asia-palmoil.com/post/solutions-to-rehabilitation-of-electrostatic-precipitator-esp-in-biomass-industry

(45) SuketK3.com / IjinAlat.com, Indonesia PJK3 Riksa Uji authorized company list — PT Surveyor Indonesia, PT Sucofindo, PT TÜV Rheinland listed as credible PJK3 inspection companies — https://suketk3.com/blog/daftar-perusahaan-pjk3-uji-riksa-terpercaya-untuk-keamanan-alat-di-indonesia

(46) TÜV Rheinland Indonesia, *Pressure Vessel Regulations / ASME Boiler and Pressure Vessel Inspection* — authorized inspection for Indonesia Kemnaker/Migas compliance; industrial sector — https://www.tuv.com/indonesia/en/pressure-vessel-regulations.html

(47) Bureau Veritas Indonesia, *Boiler & Pressure Vessel Inspections* — Jakarta, Batam, Medan, Surabaya, Balikpapan offices; AIA status; ASME/NBIC code — https://www.bureauveritas.id/your-needs/engineering-inspections/boiler-pressure-vessel-inspections

(48) LRQA, *Boiler and Pressure Equipment Inspection and Certification* — DOSH approved inspection authority Malaysia; design appraisal — https://www.lrqa.com/en/manufacturing-industry/pressure-vessels-and-boilers/

(49) Bureau Veritas Malaysia, *Bureau Veritas South East Asia* — established 1987 in Malaysia — https://south-east-asia.bureauveritas.com/bureau-veritas-south-east-asia/bureau-veritas-malaysia

(50) Munich Re / Hartford Steam Boiler, *Malaysia DOSH* — authorized DOSH inspection body; insurance-linked inspection and risk engineering — https://www.munichre.com/hsb/en/services/engineering/global-inspection/international-codes/malaysia-dosh.html

(51) SGS Thailand, *Pressure Equipment Certification* — certified inspection services including boiler inspection for Thailand industrial plants — https://www.sgs.com/en-th/services/pressure-equipment-certification

(52) Media Edutama Indonesia, *K3 Pesawat Uap dan Bejana Tekan Ahli / Operator* — Kemnaker authorized PJK3; both Ahli K3 (expert) and Operator pathways — https://mediaedutama.co.id/sertifikasi-ahli-k3-pesawat-uap-dan-bejana-tekan-kemnaker-ri.html

(53) Synergy Solusi Group, *Operator Boiler* — K3 ISC Safety School; Operator Boiler Kelas I and II; Kemnaker SIO pathway — https://synergysolusi.com/layanan/isc-safety-school/operator-boiler/

(54) PUSAT TRAINING K3.COM, *Pelatihan Operator Boiler* — public 2024 training schedules (April 23–29, 2024 Bandung/Polban session); Kemnaker certification — https://pusattrainingk3.com/jadwal-2024/pelatihan-sertifikasi-kemnaker-ri-operator-boiler-kelas-1-dan-2-tgl-23-29-april-2024-di-polban/

(55) UTHM Education & Training, *Steam Boiler Course Malaysia DOSH* — DOSH-accredited; Steam Boiler Operator G1/G2 and Engineer G1/G2; HRD Corp claimable; +6012-2566405 — https://uthmet.edu.my/steam-boiler-course-malaysia-dosh-uthm/

(56) Borneo Smartskill Academy, *Steam Boiler Operator & Engineer Training* — DOSH-approved; Grade 1/2; HRD Corp claimable; East Malaysia (Sabah/Sarawak) focus — https://www.bssa.com.my/

(57) Bayubali Engineering Sdn Bhd, *Steam Boiler Drivers (Boilerman) Course* — DOSH accredited; Grade 1/2; covers Malaysian OSH laws, troubleshooting, exam prep — https://bayubali.com.my/courses/steam-boiler-drivers-boilerman-course/

(58) Asia M&E Engineering Sdn Bhd, *Steam Boiler Drivers (Boilerman) Course* — DOSH compliance; Grade 1/2; safe operation, maintenance, certification exam — https://asiagroup.my/steam-boiler-drivers-boilerman-course/

(59) PwC Indonesia, *Skilled Workforce: Indonesia Has Shortage of Engineers* — Indonesia: 2,671 engineers/million vs. Malaysia 3,333, Thailand 4,121; lowest ratio in comparable group — https://www.pwc.com/id/en/not-migrated/april-2017/skilled-workforce--indonesia-has-shortage-of-engineers.html

(60) Malay Mail, *Experts Call for STEM Education to Address Critical Engineering Labour Shortage in Malaysia* — 68% Malaysian businesses struggle to find skilled workers; PM notes shortage of 30,000 engineering experts — https://www.malaymail.com/news/malaysia/2024/05/22/experts-call-for-early-years-stem-education-to-address-critical-engineering-labour-shortage-in-malaysia/134795

---

### Assumptions to Validate

[ASSUMED-1]: Annual O&M service contract values for solid-fuel package boilers in the SEA industrial market are in the range of $5,000–$40,000 per boiler per year, depending on scope (scheduled visits only vs. full emergency-response inclusion), boiler capacity (0.5–5 t/h vs. 10–25 t/h), and site remoteness.
- to validate: Ask 3–5 active O&M contractors (ENCO Systems, Mechmar After Sales, Boilermech, PT Atmindo, Getabec) what their standard annual service contract fee structure is for a 5 t/h solid-fuel biomass boiler at a palm oil mill site in Peninsular Malaysia, Sabah, and Kalimantan respectively; ask specifically about mobilization cost adder for remote sites.

[ASSUMED-2]: Boiler water treatment chemical and program fees run at approximately $800–$3,000 per boiler per month for a mid-size industrial boiler (5–15 t/h) on a full-service Nalco/Kurita program including chemicals, automated dosing, and monthly technician visits.
- to validate: Ask Nalco Water Malaysia (Shah Alam) and PT Kurita Indonesia to quote a representative annual water treatment program cost for a 10 t/h biomass boiler at a palm oil mill in West Malaysia or Riau province; ask what the minimum plant size is below which they typically do not offer full-service programs (i.e., where the small-plant gap begins).

[ASSUMED-3]: SEA-5 O&M aftermarket market for solid-fuel industrial package boilers is $40M–$520M/year, derived from 8,000–13,000 units × $5,000–$40,000/unit/yr. The wide range reflects uncertainty in both unit count and contract penetration rate.
- to validate: Cross-check with (a) Boilermech FY2024 annual report — reported aftermarket revenue line if disclosed; (b) PT Atmindo investor relations or annual report for service revenue vs. equipment revenue split; (c) ask Thermax SEA division for their combined O&M contract book value across Indonesia, Malaysia, Thailand; (d) ask VIRIDIS Engineering for total ESP retrofit project volume per year (number of projects × average contract value).

[ASSUMED-4]: Certified boiler operator retention at remote palm oil mill and plantation sites (Kalimantan, Sabah, remote Thai rubber processing provinces) is materially lower than at industrial park facilities, with median tenure of <24 months before resignation or poaching, and replacement search times of 4–12 weeks during which the site operates non-compliantly.
- to validate: Ask HR or maintenance managers at 3–5 remote palm oil mills (Musim Mas Riau operations, Sime Darby Sabah operations, Sri Trang Southern Thailand) about actual Kelas I / Steam Engineer Grade 1 tenure, turnover frequency, and whether they have experienced a compliance gap during operator vacancy.

[ASSUMED-5]: The majority of third-party spare-parts distributors serving sub-25 t/h solid-fuel boiler operators in Indonesia and Malaysia do not stock OEM-specific pressure parts (boiler tubes, grate bars, custom refractory) but only generic consumables; OEM-specific critical parts must be ordered directly from the Indian or Chinese OEM factory and carry 6–14 week import lead times to Indonesia and 4–10 weeks to Malaysia.
- to validate: Ask Boilermart Indonesia and Inmech Malaysia: "Do you stock SA-210 or SA-106B boiler tubes to standard dimensions? What is your on-hand inventory depth? For a 10 t/h ZBG or Thermax water-tube boiler, what is the lead time for a replacement tube bundle from you vs. ordering from the OEM directly?"

[ASSUMED-6]: Preventive maintenance contract penetration among solid-fuel industrial boiler operators in SEA is below 30% for plants with boiler capacity under 10 t/h, meaning the majority rely on break-fix maintenance with no pre-established service provider relationship.
- to validate: Ask Boilermech, ENCO Systems, and PT Atmindo: "What fraction of your installed base (boilers you sold or serviced in the past 5 years) is currently on an active preventive maintenance contract vs. contacting you only on a break-fix basis? Has this ratio changed materially in the past 3 years?"

[ASSUMED-7]: Water treatment chemical and program service contract penetration at small-to-mid-size solid-fuel industrial boiler sites (< 10 t/h, non-palm-oil-mill sector) in Indonesia and Malaysia is below 20%, based on observed Lautan Air Indonesia and Nalco/Ecolab customer profiles skewing toward MNC and large-plant clients.
- to validate: Ask PT Kurita Indonesia sales team: "What is the minimum plant scale (boiler capacity or annual chemical spend) below which you typically decline to offer a full-service program contract? How many active small-plant (sub-5 t/h boiler) customers do you have in Indonesia outside of the palm oil sector?"


